<!doctype html><html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Refrigeration cycles and aircraft air conditioning · AE2.013 · Thermal Systems</title><meta name="description" content="From the reversed Carnot cycle to the vapor-compression cycle, the gas refrigeration cycle and the cooling pack of aircraft air conditioning: COP, R-134a tables, the real cycle.">
<script>(function(){try{var t=localStorage.getItem('site-theme');if(t&&t!=='light')document.documentElement.setAttribute('data-theme',t);var f=localStorage.getItem('site-font');if(f)document.documentElement.style.fontSize=f}catch(e){}})();</script>
<link rel="icon" href="../../../assets/images/usth_logo.png"><link rel="stylesheet" href="../../../_shared/vendor/katex/katex.min.css"><link rel="stylesheet" href="../../../_shared/common.css"></head><body>
<header class="top"><div class="wrap"><a class="brand" href="../../index.html"><img src="../../../assets/images/usth_logo.png" alt="USTH"><span>AE2.013 · Thermal Systems</span></a><nav><details class="navgrp"><summary>Learn ▾</summary><div class="pop"><a href="../../index.html">Home</a><a href="../../modules/01-introduction-propulsion/index.html">M01 · Introduction, principles of propulsion and engine classification</a><a href="../../modules/02-gas-power-cycles/index.html">M02 · Gas power cycles: Carnot, Otto, Diesel, Brayton and jet-propulsion cycles</a><a href="../../modules/03-refrigeration-aircraft-air-conditioning/index.html">M03 · Refrigeration cycles and aircraft air conditioning</a><a href="../../modules/04-fuels-and-combustion/index.html">M04 · Fuels and the combustion process</a><a href="../../modules/05-compressible-flow/index.html">M05 · Compressible flow</a></div></details><details class="navgrp"><summary>Practise ▾</summary><div class="pop"><a href="../../practice/index.html">Question bank</a><a href="../../exam/index.html">Mock exams</a><a href="../../written/index.html">Written practice (multi-step)</a></div></details><details class="navgrp"><summary>Tools ▾</summary><div class="pop"><a href="../../lab/index.html">Lab</a><a href="../../props/index.html">Property tables</a><a href="../../concepts/index.html">Concept finder</a><a href="../../analyse/index.html">Question analyser</a><a href="../../exercises/index.html">Exercise finder</a></div></details><details class="navgrp"><summary>Sources ▾</summary><div class="pop"><a href="../../slides/index.html">Lecturer slides</a><a href="../../books/index.html">Book map</a><a href="../../sources/index.html">Sources, coverage, source errors</a></div></details><a class="lang-sw" href="../../../vi/modules/03-refrigeration-aircraft-air-conditioning/index.html">🇻🇳 VI</a>
<details class="menu"><summary>🎨</summary><div class="pop"><button data-set-theme="light">Light</button><button data-set-theme="dark">Dark</button><button data-set-theme="sepia">Sepia</button><hr><button data-set-font="14px">Small text</button><button data-set-font="16px">Medium text</button><button data-set-font="19px">Large text</button></div></details></nav></div></header>
<main class="wrap"><div class="crumbs"><a href="../../index.html">Home</a> › Modules › M03</div><h1>03. Refrigeration cycles and aircraft air conditioning</h1><p class="lead">From the reversed Carnot cycle to the vapor-compression cycle, the gas refrigeration cycle and the cooling pack of aircraft air conditioning: COP, R-134a tables, the real cycle.</p><p><span class="tag">CLO: CLO3</span><span class="tag">Time (estimate): ≈ 5.6 lecture hours</span><span class="tag">38 slides</span><span class="tag exam">Questions: 118 (26 original)</span></p><p class="srcnote">Slide Ch.3 tr.3–36 · Tutorials I tr.24–27 · Cengel Ch.11 Refrigeration Cycles (§11-8 Gas Refrigeration Cycles, ref); Ch.14 §14-7 (ref) · <a href="../../books/index.html#overview">Book content map</a></p><div class="callout good"><b class="t">🎯 After this module you will</b><ul><li>State the objective of a refrigerator and a heat pump, define COP and the relation COP_HP = COP_R + 1; compute the reversed-Carnot COP from two temperatures (K).</li><li>Sketch the ideal vapor-compression cycle on T–s and log p–h, name the four processes and states; explain why 3→4 is isenthalpic.</li><li>Look up R-134a tables (A-11, A-12, A-13), interpolate h₂ in s and compute Q̇_L, Ẇ_in, Q̇_H, COP, x₄; state the tolerance against CoolProp.</li><li>Compute a real cycle with a compressor isentropic efficiency and subcooling; compare with the ideal cycle and with Carnot.</li><li>Describe the cooling-pack operation as on the slides (bleed air → primary heat exchanger → ACM compressor → secondary exchanger → water extraction → reheater → turbine → cabin) and the temperatures/speeds the slides give.</li><li>Compute the gas refrigeration (reversed Brayton) cycle: COP = 1/(r_p^((k−1)/k) − 1), turbine outlet temperature, regeneration (Cengel §11-8).</li><li>Spot the slide errors/discrepancies (pp.22, 32, 34, 35, 36) and the places where a printed book answer is inconsistent (Cengel 11–14, 11–22).</li></ul></div><div class="stickytoc"><a href="#slides">📷 The lecturer's original slides</a><a href="#lecture">Lecture</a><a href="#notes">Detailed notes</a><a href="#selfcheck">Self-check</a><a href="#practice">Deep practice</a><a href="#nb">Jupyter notebook</a><a href="#errors">Source errors and doubts</a></div><h2 id="slides">📷 The lecturer's original slides (click to enlarge)</h2><p class="slidestrip-cap">38 slides + 2 blank slides</p><div class="slidestrip"><a href="../../../assets/slides/ch3/p03.jpg" data-cap="Slide Ch.3 p.3 — Refrigeration cycles" class=""><img loading="lazy" src="../../../assets/slides/ch3/p03.jpg" alt="Slide Ch.3 p.3 — Refrigeration cycles"><span class="n">Ch.3·3</span></a><a href="../../../assets/slides/ch3/p04.jpg" data-cap="Slide Ch.3 p.4 — Specific heat capacity and latent heat" class=""><img loading="lazy" src="../../../assets/slides/ch3/p04.jpg" alt="Slide Ch.3 p.4 — Specific heat capacity and latent heat"><span class="n">Ch.3·4</span></a><a href="../../../assets/slides/ch3/p05.jpg" data-cap="Slide Ch.3 p.5 — Latent heat and phase transitions" class=""><img loading="lazy" src="../../../assets/slides/ch3/p05.jpg" alt="Slide Ch.3 p.5 — Latent heat and phase transitions"><span class="n">Ch.3·5</span></a><a href="../../../assets/slides/ch3/p06.jpg" data-cap="Slide Ch.3 p.6 — Latent heat and phase transitions" class=""><img loading="lazy" src="../../../assets/slides/ch3/p06.jpg" alt="Slide Ch.3 p.6 — Latent heat and phase transitions"><span class="n">Ch.3·6</span></a><a href="../../../assets/slides/ch3/p07.jpg" data-cap="Slide Ch.3 p.7 — Latent heat and phase transitions" class=""><img loading="lazy" src="../../../assets/slides/ch3/p07.jpg" alt="Slide Ch.3 p.7 — Latent heat and phase transitions"><span class="n">Ch.3·7</span></a><a href="../../../assets/slides/ch3/p08.jpg" data-cap="Slide Ch.3 p.8 — The wet steam area" class=""><img loading="lazy" src="../../../assets/slides/ch3/p08.jpg" alt="Slide Ch.3 p.8 — The wet steam area"><span class="n">Ch.3·8</span></a><a href="../../../assets/slides/ch3/p09.jpg" data-cap="Slide Ch.3 p.9 — Refrigeration cycles" class=""><img loading="lazy" src="../../../assets/slides/ch3/p09.jpg" alt="Slide Ch.3 p.9 — Refrigeration cycles"><span class="n">Ch.3·9</span></a><a href="../../../assets/slides/ch3/p10.jpg" data-cap="Slide Ch.3 p.10 — THE CARNOT CYCLE" class=""><img loading="lazy" src="../../../assets/slides/ch3/p10.jpg" alt="Slide Ch.3 p.10 — THE CARNOT CYCLE"><span class="n">Ch.3·10</span></a><a href="../../../assets/slides/ch3/p11.jpg" data-cap="Slide Ch.3 p.11 — THE REVERSED CARNOT CYCLE" class=""><img loading="lazy" src="../../../assets/slides/ch3/p11.jpg" alt="Slide Ch.3 p.11 — THE REVERSED CARNOT CYCLE"><span class="n">Ch.3·11</span></a><a href="../../../assets/slides/ch3/p12.jpg" data-cap="Slide Ch.3 p.12 — THE REVERSED CARNOT CYCLE" class=""><img loading="lazy" src="../../../assets/slides/ch3/p12.jpg" alt="Slide Ch.3 p.12 — THE REVERSED CARNOT CYCLE"><span class="n">Ch.3·12</span></a><a href="../../../assets/slides/ch3/p13.jpg" data-cap="Slide Ch.3 p.13 — THE REVERSED CARNOT CYCLE" class=""><img loading="lazy" src="../../../assets/slides/ch3/p13.jpg" alt="Slide Ch.3 p.13 — THE REVERSED CARNOT CYCLE"><span class="n">Ch.3·13</span></a><a href="../../../assets/slides/ch3/p14.jpg" data-cap="Slide Ch.3 p.14 — THE REVERSED CARNOT CYCLE" class=""><img loading="lazy" src="../../../assets/slides/ch3/p14.jpg" alt="Slide Ch.3 p.14 — THE REVERSED CARNOT CYCLE"><span class="n">Ch.3·14</span></a><a href="../../../assets/slides/ch3/p15.jpg" data-cap="Slide Ch.3 p.15 — THE IDEAL VAPOR-COMPRESSION REFRIGERATION CYCLE" class=""><img loading="lazy" src="../../../assets/slides/ch3/p15.jpg" alt="Slide Ch.3 p.15 — THE IDEAL VAPOR-COMPRESSION REFRIGERATION CYCLE"><span class="n">Ch.3·15</span></a><a href="../../../assets/slides/ch3/p16.jpg" data-cap="Slide Ch.3 p.16 — THE IDEAL VAPOR-COMPRESSION REFRIGERATION CYCLE" class=""><img loading="lazy" src="../../../assets/slides/ch3/p16.jpg" alt="Slide Ch.3 p.16 — THE IDEAL VAPOR-COMPRESSION REFRIGERATION CYCLE"><span class="n">Ch.3·16</span></a><a href="../../../assets/slides/ch3/p17.jpg" data-cap="Slide Ch.3 p.17 — THE IDEAL VAPOR-COMPRESSION REFRIGERATION CYCLE" class=""><img loading="lazy" src="../../../assets/slides/ch3/p17.jpg" alt="Slide Ch.3 p.17 — THE IDEAL VAPOR-COMPRESSION REFRIGERATION CYCLE"><span class="n">Ch.3·17</span></a><a href="../../../assets/slides/ch3/p18.jpg" data-cap="Slide Ch.3 p.18 — THE IDEAL VAPOR-COMPRESSION REFRIGERATION CYCLE" class=""><img loading="lazy" src="../../../assets/slides/ch3/p18.jpg" alt="Slide Ch.3 p.18 — THE IDEAL VAPOR-COMPRESSION REFRIGERATION CYCLE"><span class="n">Ch.3·18</span></a><a href="../../../assets/slides/ch3/p19.jpg" data-cap="Slide Ch.3 p.19 — THE IDEAL VAPOR-COMPRESSION REFRIGERATION CYCLE" class=""><img loading="lazy" src="../../../assets/slides/ch3/p19.jpg" alt="Slide Ch.3 p.19 — THE IDEAL VAPOR-COMPRESSION REFRIGERATION CYCLE"><span class="n">Ch.3·19</span></a><a href="../../../assets/slides/ch3/p20.jpg" data-cap="Slide Ch.3 p.20 — Then the COPs of refrigerators and heat pumps operating on the vapor-compression refrigeration cycle can be" class=""><img loading="lazy" src="../../../assets/slides/ch3/p20.jpg" alt="Slide Ch.3 p.20 — Then the COPs of refrigerators and heat pumps operating on the vapor-compression refrigeration cycle can be"><span class="n">Ch.3·20</span></a><a href="../../../assets/slides/ch3/p21.jpg" data-cap="Slide Ch.3 p.21 — Calculations using the log p, h diagram" class=""><img loading="lazy" src="../../../assets/slides/ch3/p21.jpg" alt="Slide Ch.3 p.21 — Calculations using the log p, h diagram"><span class="n">Ch.3·21</span></a><a href="../../../assets/slides/ch3/p22.jpg" data-cap="Slide Ch.3 p.22 — Calculations using the log p, h diagram" class=""><img loading="lazy" src="../../../assets/slides/ch3/p22.jpg" alt="Slide Ch.3 p.22 — Calculations using the log p, h diagram"><span class="n">Ch.3·22</span></a><a href="../../../assets/slides/ch3/p23.jpg" data-cap="Slide Ch.3 p.23 — Calculations using the log p, h diagram" class=""><img loading="lazy" src="../../../assets/slides/ch3/p23.jpg" alt="Slide Ch.3 p.23 — Calculations using the log p, h diagram"><span class="n">Ch.3·23</span></a><a href="../../../assets/slides/ch3/p24.jpg" data-cap="Slide Ch.3 p.24 — Calculations using the log p, h diagram" class=""><img loading="lazy" src="../../../assets/slides/ch3/p24.jpg" alt="Slide Ch.3 p.24 — Calculations using the log p, h diagram"><span class="n">Ch.3·24</span></a><a href="../../../assets/slides/ch3/p25.jpg" data-cap="Slide Ch.3 p.25 — Calculations using the log p, h diagram" class=""><img loading="lazy" src="../../../assets/slides/ch3/p25.jpg" alt="Slide Ch.3 p.25 — Calculations using the log p, h diagram"><span class="n">Ch.3·25</span></a><a href="../../../assets/slides/ch3/p26.jpg" data-cap="Slide Ch.3 p.26 — The real refrigeration process" class=""><img loading="lazy" src="../../../assets/slides/ch3/p26.jpg" alt="Slide Ch.3 p.26 — The real refrigeration process"><span class="n">Ch.3·26</span></a><a href="../../../assets/slides/ch3/p27.jpg" data-cap="Slide Ch.3 p.27 — Refrigerating equipment" class=""><img loading="lazy" src="../../../assets/slides/ch3/p27.jpg" alt="Slide Ch.3 p.27 — Refrigerating equipment"><span class="n">Ch.3·27</span></a><a href="../../../assets/slides/ch3/p28.jpg" data-cap="Slide Ch.3 p.28 — Refrigerating equipment" class=""><img loading="lazy" src="../../../assets/slides/ch3/p28.jpg" alt="Slide Ch.3 p.28 — Refrigerating equipment"><span class="n">Ch.3·28</span></a><a href="../../../assets/slides/ch3/p29.jpg" data-cap="Slide Ch.3 p.29 — Air conditioner in aircraft" class=""><img loading="lazy" src="../../../assets/slides/ch3/p29.jpg" alt="Slide Ch.3 p.29 — Air conditioner in aircraft"><span class="n">Ch.3·29</span></a><a href="../../../assets/slides/ch3/p30.jpg" data-cap="Slide Ch.3 p.30 — AIR CYCLE COOLING PACK" class=""><img loading="lazy" src="../../../assets/slides/ch3/p30.jpg" alt="Slide Ch.3 p.30 — AIR CYCLE COOLING PACK"><span class="n">Ch.3·30</span></a><a href="../../../assets/slides/ch3/p31.jpg" data-cap="Slide Ch.3 p.31 — Operation of the Cooling Pack" class=""><img loading="lazy" src="../../../assets/slides/ch3/p31.jpg" alt="Slide Ch.3 p.31 — Operation of the Cooling Pack"><span class="n">Ch.3·31</span></a><a href="../../../assets/slides/ch3/p32.jpg" data-cap="Slide Ch.3 p.32 — Operation of the Cooling Pack" class=""><img loading="lazy" src="../../../assets/slides/ch3/p32.jpg" alt="Slide Ch.3 p.32 — Operation of the Cooling Pack"><span class="n">Ch.3·32</span></a><a href="../../../assets/slides/ch3/p33.jpg" data-cap="Slide Ch.3 p.33 — Operation of the Cooling Pack" class=""><img loading="lazy" src="../../../assets/slides/ch3/p33.jpg" alt="Slide Ch.3 p.33 — Operation of the Cooling Pack"><span class="n">Ch.3·33</span></a><a href="../../../assets/slides/ch3/p34.jpg" data-cap="Slide Ch.3 p.34 — Operation of the Cooling Pack" class=""><img loading="lazy" src="../../../assets/slides/ch3/p34.jpg" alt="Slide Ch.3 p.34 — Operation of the Cooling Pack"><span class="n">Ch.3·34</span></a><a href="../../../assets/slides/ch3/p35.jpg" data-cap="Slide Ch.3 p.35 — Operation of the Cooling Pack" class=""><img loading="lazy" src="../../../assets/slides/ch3/p35.jpg" alt="Slide Ch.3 p.35 — Operation of the Cooling Pack"><span class="n">Ch.3·35</span></a><a href="../../../assets/slides/ch3/p36.jpg" data-cap="Slide Ch.3 p.36 — Operation of the Cooling Pack" class=""><img loading="lazy" src="../../../assets/slides/ch3/p36.jpg" alt="Slide Ch.3 p.36 — Operation of the Cooling Pack"><span class="n">Ch.3·36</span></a><a href="../../../assets/slides/tut/p24.jpg" data-cap="Tutorials I p.24 — The Ideal Vapor-Compression Refrigeration Cycle" class=""><img loading="lazy" src="../../../assets/slides/tut/p24.jpg" alt="Tutorials I p.24 — The Ideal Vapor-Compression Refrigeration Cycle"><span class="n">Tut·24</span></a><a href="../../../assets/slides/tut/p25.jpg" data-cap="Tutorials I p.25 — The Ideal Vapor-Compression Refrigeration Cycle" class=""><img loading="lazy" src="../../../assets/slides/tut/p25.jpg" alt="Tutorials I p.25 — The Ideal Vapor-Compression Refrigeration Cycle"><span class="n">Tut·25</span></a><a href="../../../assets/slides/tut/p26.jpg" data-cap="Tutorials I p.26 — The Ideal Vapor-Compression Refrigeration Cycle" class=""><img loading="lazy" src="../../../assets/slides/tut/p26.jpg" alt="Tutorials I p.26 — The Ideal Vapor-Compression Refrigeration Cycle"><span class="n">Tut·26</span></a><a href="../../../assets/slides/tut/p27.jpg" data-cap="Tutorials I p.27 — The Ideal Vapor-Compression Refrigeration Cycle" class=""><img loading="lazy" src="../../../assets/slides/tut/p27.jpg" alt="Tutorials I p.27 — The Ideal Vapor-Compression Refrigeration Cycle"><span class="n">Tut·27</span></a><a href="../../../assets/slides/ch3/p37.jpg" data-cap="Slide Ch.3 p.37 (blank)" class="blank"><img loading="lazy" src="../../../assets/slides/ch3/p37.jpg" alt="Slide Ch.3 p.37 (blank)"><span class="n">Ch.3·37</span></a><a href="../../../assets/slides/ch3/p38.jpg" data-cap="Slide Ch.3 p.38 (blank)" class="blank"><img loading="lazy" src="../../../assets/slides/ch3/p38.jpg" alt="Slide Ch.3 p.38 (blank)"><span class="n">Ch.3·38</span></a></div><h2 id="lecture">Lecture</h2><div class="mdeck" id="d-m03"><div class="mdeck-viewport"><div class="mdeck-slide part-divider"><div class="kicker">PART 1/5</div><div class="part-num">01</div><h2>Foundations: refrigeration, heat pumps, latent heat, the wet region and reversed Carnot</h2><ul class="part-list"><li>Slides Ch.3 pp.3–14</li><li>COP, latent heat, the log p–h diagram</li><li>Reversed Carnot as the standard</li></ul></div><div class="mdeck-slide"><div class="kicker">Part 1 · Foundations</div><h2>Refrigeration moves heat against its natural direction so it costs work, and a refrigerator and a heat pump are the same machine</h2><p><span class="srcflag">Slide Ch.3 p.3</span> <span class="srcflag">Slide Ch.3 p.9</span></p><ul><li><b>Refrigeration</b> is the transfer of heat from a lower-temperature region to a higher-temperature one; the device is a <b>refrigerator</b>, its cycle a <b>refrigeration cycle</b>, the working fluid a <b>refrigerant</b> (p.3, p.9).</li><li>The most used cycle is the <b>vapor-compression cycle</b>: the refrigerant is vaporized and condensed alternately and compressed in the vapor phase (p.3).</li><li>A <b>heat pump</b> also moves heat from cold to warm; refrigerators and heat pumps are essentially the same device and differ only in their objective (p.9).</li></ul><table class="t "><tr><th></th><th>Refrigerator (R)</th><th>Heat pump (HP)</th></tr><tr><td>Objective (desired output)</td><td>$Q_L$ removed from the cold space</td><td>$Q_H$ delivered to the warm space</td></tr><tr><td>Heat source</td><td>the space to be cooled</td><td>the cold environment (well water, outdoor air)</td></tr><tr><td>Heat sink</td><td>the warm environment</td><td>the house/room to be heated</td></tr></table><div class="pd-formula"><div class="pd-formula-label">Coefficient of performance <span class="srcflag new">Added from the book: Cengel §11-1</span></div><div class="pd-formula-math">$$\mathrm{COP}_R=\frac{Q_L}{W_{net,in}},\qquad \mathrm{COP}_{HP}=\frac{Q_H}{W_{net,in}}=\mathrm{COP}_R+1$$</div></div><ul class="pd-legend"><li><b>$W_{net,in}$</b><span>net work input (from Q_H = Q_L + W)</span></li><li><b>$\mathrm{COP}>1$</b><span>can exceed 1: COP is not a thermal efficiency</span></li></ul><details class="slide-explain"><summary>📖 Explanation for beginners</summary><div class="slide-explain-body">Heat flows from hot to cold by itself. To go the other way a machine must consume work, like pumping water uphill. A refrigerator counts the heat removed from the cold compartment as its product; a heat pump counts the heat delivered to the house. Because the work also ends up as rejected heat, Q_H = Q_L + W and a heat pump's COP exceeds the refrigerator's by exactly 1. 1 ton of refrigeration = 211 kJ/min (Cengel p.609): a 3-ton machine has about 10.5 kW of cooling capacity.</div></details></div><div class="mdeck-slide"><div class="kicker">Part 1 · Foundations</div><h2>A refrigerant absorbs a great deal of heat during a phase change at constant temperature: the vapor-compression cycle exploits exactly that</h2><p><span class="srcflag">Slide Ch.3 p.4–7</span></p><ul><li>When a body is heated either its temperature rises or its <b>aggregate state</b> changes: a <b>phase transition</b> (p.4). <b>During the phase change the temperature stays constant</b>; only after it is complete does more heat raise the temperature (p.5).</li><li>A phase change needs heat supplied to or withdrawn from the environment; the direction depends on the transition (table p.6).</li></ul><table class="t "><tr><th>Process</th><th>State change</th><th>Energy flow</th><th>In the vapor-compression cycle</th></tr><tr><td>Freezing</td><td>liquid → solid</td><td>emits heat</td><td>—</td></tr><tr><td>Melting</td><td>solid → liquid</td><td>absorbs heat</td><td>—</td></tr><tr><td><b>Evaporation</b></td><td>liquid → gas</td><td>absorbs heat</td><td><b>evaporator</b>: receives Q_L</td></tr><tr><td><b>Condensation</b></td><td>gas → liquid</td><td>emits heat</td><td><b>condenser</b>: rejects Q_H</td></tr><tr><td>Sublimation</td><td>solid → gas</td><td>absorbs heat</td><td>—</td></tr><tr><td>Desublimation</td><td>gas → solid</td><td>emits heat</td><td>—</td></tr></table><div class="callout"><b class="t">Numbers for water at 1 atm (Table A-4) <span class="srcflag new">Added from the book: Table A-4</span></b><p>Warming 1 kg of liquid water from 0 to 100 °C takes 419.2 kJ; evaporating 1 kg at 100 °C takes h_fg = 2,256.4 kJ, 5.4 times more. The plot on p.7 is a sketch not to scale (the horizontal segment looks shorter than the heating segment). This is why the refrigeration cycle exploits evaporation/condensation: one kilogram of refrigerant carries a lot of heat at nearly constant temperature.</p><p class="srcnote">The title of p.4 is "Specific heat capacity and latent heat" but the slide defines neither specific heat nor latent heat (see the source-error list).</p></div><details class="slide-explain"><summary>📖 Explanation for beginners</summary><div class="slide-explain-body">Heat water and its temperature rises until 100 °C and then stops while it boils: the heat supplied no longer warms it but breaks the bonds between molecules (latent heat). A refrigerator does the reverse: it lets the refrigerant boil at a very low temperature in the evaporator to absorb heat from the cold compartment, then compresses it to high pressure and condenses it in the condenser to dump the heat outside.</div></details></div><div class="mdeck-slide"><div class="kicker">Part 1 · Foundations</div><h2>The phase change happens gradually in the wet-vapour region between the saturated-liquid line x = 0 and the saturated-vapour line x = 1</h2><p><span class="srcflag">Slide Ch.3 p.8</span></p><div class="diag"><a href="../../../assets/figs/m03/fig_dome_en.png" target="_blank" rel="noopener"><img src="../../../assets/figs/m03/fig_dome_en.png" alt="R-134a on the log p–h diagram with the liquid, wet-vapour and vapour regions, the x lines and two isotherms" loading="lazy"></a><div style="font-size:.78rem;color:var(--muted)">Redrawn with CoolProp (R-134a, ASHRAE reference) for slide p.8; the slide does not name the fluid. (click the image for full size)</div></div><ul><li>Real substances exist in all three states; the gas ↔ liquid change is used by the compression system (p.8). The change does <b>not happen abruptly but gradually in the wet-vapour region</b>.</li><li>The wet region lies between the <b>boiling line</b> (x = 0, saturated liquid) and the <b>saturated-vapour line</b> (x = 1); the lines x = 0.2…0.8 are the vapor mass fraction.</li><li>In the wet region an isotherm (T = 273 K, 293 K on the slide) is <b>horizontal</b>: temperature and saturation pressure are tied together. Qualitative description only, no numbers are read from the diagram.</li></ul><p class="srcnote">Illustration if the fluid is R-134a (the slide does not say): P_sat at 0 °C = 293.0 kPa and at 20 °C = 572.1 kPa (Table A-11), so the 293 K line lies at about 1.95 times the pressure of the 273 K line.</p><details class="slide-explain"><summary>📖 Explanation for beginners</summary><div class="slide-explain-body">Think of the diagram as a three-region map: liquid on the left, vapour on the right, a liquid–vapour mixture in the middle. The quality x tells what mass fraction of the mixture is vapour. On the log p–h map (pressure on a log scale, enthalpy linear) the horizontal distance between two points is an enthalpy difference, i.e. the heat or work to be computed.</div></details></div><div class="mdeck-slide"><div class="kicker">Part 1 · Foundations</div><h2>The reversed Carnot cycle is the COP ceiling between two temperatures but cannot be built, so we use the vapor-compression cycle</h2><p><span class="srcflag">Slide Ch.3 p.10–14</span></p><div class="diag"><a href="../../../assets/figs/m03/fig_carnot_en.png" target="_blank" rel="noopener"><img src="../../../assets/figs/m03/fig_carnot_en.png" alt="Reversed Carnot cycle of R-134a on T–s and log p–h" loading="lazy"></a><div style="font-size:.78rem;color:var(--muted)">Redrawn from CoolProp with the data of Cengel Problem 11–2 (T_H = 30 °C, evaporator pressure 160 kPa); state numbers as on slide p.12. (click the image for full size)</div></div><ul><li><b>Carnot</b> is a totally reversible cycle of two isothermal and two isentropic processes (p.10). The slide draws it as an engine (clockwise, receiving Q_in at T_o and giving W_out). <b>Reversed</b>, every heat and work interaction changes direction: a Carnot refrigerator/heat pump (p.11).</li><li>1→2 the refrigerant absorbs Q_L isothermally at T_L; 2→3 isentropic compression (temperature rises to T_H); 3→4 rejects Q_H isothermally at T_H (saturated vapor → saturated liquid); 4→1 isentropic expansion back to T_L (p.12).</li></ul><div class="pd-formula"><div class="pd-formula-label">COP of a reversed Carnot machine (p.13), temperatures in K</div><div class="pd-formula-math">$$\mathrm{COP}_{R,Carnot}=\frac{1}{T_H/T_L-1},\qquad \mathrm{COP}_{HP,Carnot}=\frac{1}{1-T_L/T_H}$$</div></div><ul><li>It is the most efficient refrigeration cycle between two temperature levels; <b>ideal but impractical</b>, used only as a <b>standard of comparison</b> for real cycles (p.14). The COP rises when T_L rises or T_H falls.</li><li>Why it cannot be built <span class="srcflag new">Added from the book: Cengel §11-2</span>: 2→3 would compress a liquid–vapor mixture and 4→1 would expand a high-moisture fluid in a turbine; outside the dome it is hard to keep the processes isothermal.</li></ul><details class="slide-explain"><summary>📖 Explanation for beginners</summary><div class="slide-explain-body">Numerical example: T_L = −10 °C and T_H = 35 °C: COP_R = 263.15/45 = 5.85; COP_HP = 6.85. The farther apart the two temperatures, the lower the COP. Always convert °C to kelvin first (the formula uses the ratio of absolute temperatures).</div></details></div><div class="mdeck-slide part-divider"><div class="kicker">PART 2/5</div><div class="part-num">02</div><h2>Methods: the ideal vapor-compression cycle, the log p–h diagram and the table recipe</h2><ul class="part-list"><li>Slides Ch.3 pp.15–25</li><li>Four processes, four enthalpies, COP</li><li>Versus Carnot; table ↔ CoolProp tolerance</li></ul></div><div class="mdeck-slide"><div class="kicker">Part 2 · Methods</div><h2>Replacing the turbine with a valve and vaporizing completely before compression turns the reversed Carnot cycle into a usable one</h2><p><span class="srcflag">Slide Ch.3 p.15–17</span></p><div class="diag"><a href="../../../assets/figs/m03/fig_vcrc_en.png" target="_blank" rel="noopener"><img src="../../../assets/figs/m03/fig_vcrc_en.png" alt="Ideal vapor-compression cycle of R-134a, 0.14–0.8 MPa, on T–s and log p–h" loading="lazy"></a><div style="font-size:.78rem;color:var(--muted)">Redrawn from CoolProp with the Tutorials I states; 3→4 on T–s is dashed because irreversible throttling has no defined path; 4s is the point reached by isentropic expansion (slide p.15 labels it 4′). (click the image for full size)</div></div><ul><li>Two changes from the reversed Carnot cycle (p.15): <b>vaporize completely before compression</b> and <b>replace the turbine with a throttling valve</b> or capillary tube. The result is the <b>ideal vapor-compression cycle</b>, the most widely used for refrigerators, air conditioning and heat pumps (p.16).</li></ul><table class="t "><tr><th>Process</th><th>Device</th><th>Description (p.16–17)</th><th>State</th></tr><tr><td>1→2</td><td>compressor</td><td>isentropic compression to condenser pressure; temperature far above the surroundings</td><td>1: saturated vapor; 2: superheated vapor</td></tr><tr><td>2→3</td><td>condenser</td><td>isobaric heat rejection Q_H to saturated liquid (still hotter than the surroundings)</td><td>3: saturated liquid</td></tr><tr><td>3→4</td><td>throttling valve</td><td>pressure falls to the evaporator pressure; temperature drops below the cold space</td><td>4: low-quality saturated mixture</td></tr><tr><td>4→1</td><td>evaporator</td><td>complete isobaric evaporation by absorbing Q_L</td><td>1: saturated vapor</td></tr></table><details class="slide-explain"><summary>📖 Explanation for beginners</summary><div class="slide-explain-body">A compressor cannot take a liquid–vapour mixture, so the refrigerant is forced to vaporize completely before compression. A turbine expanding a wet mixture is hard to build, so a narrow valve replaces it: some recovered work is lost but it is far simpler. The price is that 3→4 is irreversible (entropy rises), so the cycle is no longer reversible.</div></details></div><div class="mdeck-slide"><div class="kicker">Part 2 · Methods</div><h2>The COP of the vapor-compression cycle needs only four enthalpies: (h₁ − h₄)/(h₂ − h₁)</h2><p><span class="srcflag">Slide Ch.3 p.19–20</span></p><ul><li>All four are <b>steady-flow</b> devices; kinetic and potential energy changes of the refrigerant are small compared with work and heat and are neglected; the condenser and evaporator involve no work; the compressor is adiabatic (p.19).</li></ul><div class="pd-formula"><div class="pd-formula-label">Steady-flow energy equation per kg (p.19)</div><div class="pd-formula-math">$$(q_{in}-q_{out})+(w_{in}-w_{out})=h_e-h_i$$</div></div><table class="t "><tr><th>Device</th><th>Reduced equation</th><th>Quantity</th></tr><tr><td>Compressor 1→2</td><td>$w_{in}=h_2-h_1$</td><td>specific compressor work (p.22)</td></tr><tr><td>Condenser 2→3</td><td>$q_H=h_2-h_3$</td><td>specific rejected heat (p.23)</td></tr><tr><td>Throttle 3→4</td><td>$h_4=h_3$</td><td>isenthalpic (p.24)</td></tr><tr><td>Evaporator 4→1</td><td>$q_L=h_1-h_4$</td><td>specific refrigerating capacity (p.25)</td></tr></table><div class="pd-formula"><div class="pd-formula-label">COP from four enthalpies (p.20)</div><div class="pd-formula-math">$$\mathrm{COP}_R=\frac{q_L}{w_{net,in}}=\frac{h_1-h_4}{h_2-h_1},\qquad \mathrm{COP}_{HP}=\frac{q_H}{w_{net,in}}=\frac{h_2-h_3}{h_2-h_1}$$</div></div><p class="srcnote">States of the ideal cycle (Cengel §11-3): h₁ = h_g at P₁ (saturated vapor), h₃ = h_f at P₃ (saturated liquid), s₂ = s₁ (isentropic compression). Slides p.22–25 write the powers as P_V, Q̇_c, Q̇₀ and the flow as ṁ_R (see the source-error list on the symbols).</p><details class="slide-explain"><summary>📖 Explanation for beginners</summary><div class="slide-explain-body">Each device is a "box" with energy in and out as enthalpy. A box with no work has heat = enthalpy difference; the throttle has neither work nor heat so its enthalpy stays unchanged. So once h₁, h₂, h₃ (h₄ = h₃) are looked up, everything follows: cooling heat, rejected heat, work, COP.</div></details></div><div class="mdeck-slide"><div class="kicker">Part 2 · Methods</div><h2>On the log p–h diagram, heat and work are lengths of horizontal segments, so the whole cycle can be read with a ruler</h2><p><span class="srcflag">Slide Ch.3 p.18</span> <span class="srcflag">Slide Ch.3 p.21–25</span></p><ul><li>The <b>log p–h</b> diagram is used to calculate refrigeration systems: measured temperatures and pressures are plotted and enthalpy differences read off; results are found graphically (p.21). Advantage: energy differences appear directly as <b>line segments</b>; every refrigerant has its own diagram (p.18).</li><li>Three of the four processes are straight lines; heat in the condenser and evaporator is proportional to the <b>length of the horizontal segment</b>; only compression 1→2 is a curve (p.18, figures of p.22–25).</li></ul><table class="t "><tr><th>Stage (slide)</th><th>Process</th><th>Slide formula</th><th>On the diagram (qualitative)</th></tr><tr><td>1st: isentropic compression (p.22)</td><td>1→2</td><td>$P_V=(h_2-h_1)\dot m_R;\; w_V=h_2-h_1$</td><td>a sloping curve; w_V measured along h</td></tr><tr><td>2nd: isobaric condensation (p.23)</td><td>2→3</td><td>$\dot Q_c=(h_2-h_3)\dot m_R;\; q_c=h_2-h_3$</td><td>horizontal at high pressure</td></tr><tr><td>3rd: isenthalpic throttling (p.24)</td><td>3→4</td><td>$h_4=h_3$</td><td>vertical line downward; the quality x is read from the x = const lines</td></tr><tr><td>4th: isobaric evaporation (p.25)</td><td>4→1</td><td>$\dot Q_0=(h_1-h_4)\dot m_R;\; q_0=h_1-h_4$</td><td>horizontal at low pressure</td></tr></table><p class="srcnote">The figure on p.21 marks 1*, 3* next to 1, 3 (slight superheat at 1, subcooling at 3: read from the figure, the slide does not explain). No number is read from a log p–h chart; every enthalpy of this module comes from tables or CoolProp.</p><details class="slide-explain"><summary>📖 Explanation for beginners</summary><div class="slide-explain-body">Refrigeration engineers use this diagram because it turns an enthalpy subtraction into "measure a segment": segment 4–1 is the cooling effect, segment 1–2 the compression work, segment 2–3 the rejected heat. The COP is the ratio of two segments. In this course the diagram only gives the shape of the cycle; the numbers come from tables so that their error is under control.</div></details></div><div class="mdeck-slide"><div class="kicker">Part 2 · Methods</div><h2>A four-step recipe: h₁ and h₃ read straight from the saturation table, h₂ interpolated in s, h₄ = h₃</h2><p><span class="srcflag">Tutorials I p.24–27</span> <span class="srcflag new">Added from the book: Cengel §11-3</span></p><ul><li><b>Step 1</b> h₁ = h_g and s₁ = s_g at P₁ (Table A-12, by pressure). <b>Step 2</b> h₃ = h_f at P₃ (A-12), h₄ = h₃. <b>Step 3</b> h₂ at P₂ and s = s₁: take the P₂ block of Table A-13 and <b>interpolate linearly in s</b> between the two rows around s₁ (the saturated row is the first row of the block). <b>Step 4</b> q_L = h₁ − h₄; w = h₂ − h₁; q_H = h₂ − h₃; COP.</li><li>Printed pages (Appendix 1): A-11 and A-12 pp.928–930, A-13 pp.931–932. The site library quotes the table and page it used.</li></ul><table class="t "><tr><th>Problem with a printed answer</th><th>Tables (interpolation)</th><th>CoolProp</th><th>Printed</th></tr><tr><td>Tutorials I: h₂ (kJ/kg)</td><td>275.389</td><td>275.388</td><td>275.39</td></tr><tr><td>Tutorials I: COP</td><td>3.966</td><td>3.968</td><td>3.97</td></tr><tr><td>Cengel 11–12: Q̇_H (kW)</td><td>9.236</td><td>9.233</td><td>9.23</td></tr><tr><td>Cengel 11–12: COP</td><td>4.051</td><td>4.055</td><td>4.06</td></tr></table><div class="callout warn"><b class="t">Measured tolerance (verify_m03.py)</b><p>Over 78 table pressure pairs: h differs from CoolProp by at most 0.040 kJ/kg; COP by at most 0.014 (0.19 %). For the module's problems: h ≤ 0.038 kJ/kg, COP ≤ 0.008. Linear interpolation in s puts h₂ about 0.03–0.05 kJ/kg above the equation of state. We state this tolerance in every solution and never tune it to hide a gap.</p></div><details class="slide-explain"><summary>📖 Explanation for beginners</summary><div class="slide-explain-body">The only hard part is h₂: the compressor is isentropic so entropy out equals entropy in. We know s₁ (from state 1) and the outlet pressure P₂, so we find in the superheated table at P₂ the place where the entropy equals s₁ and read the enthalpy there. Linear interpolation is the book's method; its difference from the equation of state is tiny, which is why the printed answers agree to the third digit.</div></details></div><div class="mdeck-slide"><div class="kicker">Part 2 · Methods</div><h2>The COP of the ideal vapor-compression cycle is always below Carnot and rises 2–4 % per °C of higher evaporating temperature</h2><div class="diag"><a href="../../../assets/figs/m03/fig_cop_en.png" target="_blank" rel="noopener"><img src="../../../assets/figs/m03/fig_cop_en.png" alt="COP of the ideal R-134a vapor-compression cycle and of the reversed Carnot cycle versus evaporating temperature" loading="lazy"></a><div style="font-size:.78rem;color:var(--muted)">Computed with CoolProp; T_H = 40 °C (condensing); the ideal cycle is below Carnot for every T_L. (click the image for full size)</div></div><ul><li>The Tutorials I cycle (0.14–0.8 MPa: T_sat = −18.77 and 31.31 °C) has COP = 3.97, while Carnot between these two temperatures is 5.08: it reaches 78 % (irreversible throttling and superheated-vapor compression).</li><li>Rule of thumb <span class="srcflag new">Added from the book: Cengel §11-3</span>: the COP rises by about <b>2–4 %</b> per °C of higher evaporating temperature or lower condensing temperature; checked with CoolProp on a 12-point grid: 2.3 to 3.8 % per °C.</li><li>Design consequence: do not run the evaporator colder than necessary and keep the condenser clean/ventilated so the condensing pressure stays low.</li></ul><details class="slide-explain"><summary>📖 Explanation for beginners</summary><div class="slide-explain-body">Carnot gives the theoretical limit; the vapor-compression cycle is the practical one. The gap between the two curves is the "price" of the throttling valve and of compressing superheated vapour. The practical point: the COP is very sensitive to the operating temperatures, so a freezer set at −30 °C costs far more electricity than one set at −5 °C.</div></details></div><div class="mdeck-slide part-divider"><div class="kicker">PART 3/5</div><div class="part-num">03</div><h2>Worked examples: Tutorials I and Cengel Ch.11</h2><ul class="part-list"><li>Tutorials I pp.24–27</li><li>Cengel 11–12 (printed answer), Example 11–2, Problem 11–18</li><li>Turbine instead of valve, compressor efficiency</li></ul></div><div class="mdeck-slide"><div class="kicker">Part 3 · Worked examples</div><h2>The lecturer's worked example gives Q̇_L = 7.18 kW, Ẇ_in = 1.81 kW and COP = 3.97, and the tables and CoolProp reproduce exactly those numbers</h2><p><span class="srcflag">Tutorials I p.24–27</span> <span class="srcflag">= Cengel Example 11–1</span></p><p><b>Problem (p.24):</b> R-134a refrigerator, ideal vapor-compression cycle between 0.14 and 0.8 MPa, ṁ = 0.05 kg/s. Find (a) Q̇_L and Ẇ_in, (b) Q̇_H, (c) COP. Steady flow, negligible kinetic and potential energy.</p><table class="t "><tr><th>State</th><th>Source</th><th>h [kJ/kg]</th><th>Slide (p.25)</th><th>CoolProp</th></tr><tr><td>1</td><td>h_g @ 0.14 MPa (A-12)</td><td>239.16</td><td>239.16</td><td>239.176</td></tr><tr><td>2</td><td>0.8 MPa, s = s₁ = 0.94456: interpolation in s between the saturated row (s = 0.9183, h = 267.29) and the 40 °C row (s = 0.9480, h = 276.45) (A-13)</td><td>275.39</td><td>275.39</td><td>275.388</td></tr><tr><td>3</td><td>h_f @ 0.8 MPa (A-12)</td><td>95.47</td><td>95.47</td><td>95.501</td></tr><tr><td>4</td><td>h₄ = h₃ (throttling)</td><td>95.47</td><td>95.47</td><td>95.501</td></tr></table><ul><li>$\dot Q_L=\dot m(h_1-h_4)=0.05\,(239.16-95.47)=7.18\ \text{kW}$</li><li>$\dot W_{in}=\dot m(h_2-h_1)=0.05\,(275.39-239.16)=1.81\ \text{kW}$</li><li>$\dot Q_H=\dot m(h_2-h_3)=9.00\ \text{kW}$ (the slide prints 9.0 and 8.99 = 7.18 + 1.81)</li><li>$\mathrm{COP}_R=\dot Q_L/\dot W_{in}=7.18/1.81=3.97$ (unrounded: 3.966)</li></ul><details class="slide-explain"><summary>📖 Explanation for beginners</summary><div class="slide-explain-body">This is the only chapter-3 example with numbers. Work in order: sketch the T–s diagram, look up four enthalpies, then compute heat and work. If your h₂ differs from 275.39 by a few hundredths of a kJ/kg do not worry: that is the tolerance of table interpolation (CoolProp gives 275.388).</div></details></div><div class="mdeck-slide"><div class="kicker">Part 3 · Worked examples</div><h2>The same cycle reaches only about 78 % of the Carnot COP, and a turbine in place of the valve would raise the COP by about 27.5 % but the book judges it not worth the cost</h2><p><span class="srcflag">Tutorials I p.24–27</span> <span class="srcflag new">Added from the book: Cengel §11-3</span></p><ul><li><b>Quality after throttling</b> (p.17: "low quality"): x₄ = (h₄ − h_f)/h_fg at 0.14 MPa = (95.47 − 27.08)/212.08 = 0.322: about one third of the mass has already flashed to vapor in the valve.</li><li><b>Versus Carnot:</b> T_L = −18.77 °C, T_H = 31.31 °C ⇒ COP_Carnot = 254.38/(304.46 − 254.38) = 5.08; the real-fluid cycle = 3.97 = 78 %.</li><li><b>If the valve were an isentropic turbine</b> (Cengel's Discussion, redone with tables): s₃ = s_f@0.8 MPa = 0.35404 ⇒ x₄ₛ = 0.292, h₄ₛ = 88.94 kJ/kg (book 88.94); turbine power = 0.33 kW; Q̇_L = 7.51 kW; Ẇ = 1.48 kW; COP = 5.06 (book 5.07 from rounded numbers). The COP rises 27.5 % but the book concludes it is impractical because of cost and complexity.</li></ul><details class="slide-explain"><summary>📖 Explanation for beginners</summary><div class="slide-explain-body">Two natural questions once you have the COP: (1) how does it compare with the theoretical limit? About 78 %, quite good. (2) can it be improved? A turbine instead of the valve recovers expansion work and sends colder refrigerant (lower enthalpy, so it absorbs more heat) to the evaporator, but a turbine for a wet mixture is expensive and complex.</div></details></div><div class="mdeck-slide"><div class="kicker">Part 3 · Worked examples</div><h2>The same recipe applied to Cengel 11–12 reproduces the printed answer (7.41 kW; 1.83 kW; 4.06) within 0.015 on the COP</h2><p><span class="srcflag">Cengel Problem 11–12 (printed answer)</span></p><p><b>Problem:</b> as Tutorials I but between 0.12 and 0.7 MPa, ṁ = 0.05 kg/s. Printed answer: (a) 7.41 kW; 1.83 kW; (b) 9.23 kW; (c) 4.06. Use the same recipe that was tested on Tutorials I.</p><table class="t "><tr><th>Quantity</th><th>Tables (interpolation in s)</th><th>CoolProp</th><th>Printed</th><th>Table − printed</th></tr><tr><td>h₁ = h_g@120 kPa</td><td>236.97</td><td>236.980</td><td>—</td><td>—</td></tr><tr><td>h₂ (0.7 MPa, s₁)</td><td>273.54</td><td>273.512</td><td>—</td><td>—</td></tr><tr><td>h₃ = h₄ = h_f@700 kPa</td><td>88.82</td><td>88.849</td><td>—</td><td>—</td></tr><tr><td>Q̇_L [kW]</td><td>7.41</td><td>7.407</td><td>7.41</td><td>−0.002</td></tr><tr><td>Ẇ_in [kW]</td><td>1.83</td><td>1.827</td><td>1.83</td><td>−0.002</td></tr><tr><td>Q̇_H [kW]</td><td>9.236</td><td>9.233</td><td>9.23</td><td>0.006</td></tr><tr><td>COP</td><td>4.051</td><td>4.055</td><td>4.06</td><td>−0.009</td></tr></table><div class="callout"><b class="t">How to read the gaps</b><p>Q̇_L and Ẇ_in agree. The gaps in Q̇_H (0.006 kW) and COP (−0.009) arise because the book's h₂ (EES) is about 0.03 kJ/kg lower than the table interpolation: CoolProp gives Q̇_H = 9.233 and COP = 4.055, closer to the printed answer. This is the tolerance of the method (COP ± 0.015), not a book error.</p></div><details class="slide-explain"><summary>📖 Explanation for beginners</summary><div class="slide-explain-body">The point of this problem is to test the method on a problem with a printed solution before using it on problems without answers (such as Cengel 11–15, 11–55). The result matches, so we trust the recipe.</div></details></div><div class="mdeck-slide"><div class="kicker">Part 3 · Worked examples</div><h2>A real cycle with superheat, subcooling and non-isentropic compression (η_c ≈ 94 %) still has COP of only 3.93, below the 3.97 of the ideal cycle</h2><p><span class="srcflag">Cengel Example 11–2 and Problem 11–18</span> <span class="srcflag new">Added from the book: Cengel §11-4</span></p><div class="diag"><a href="../../../assets/figs/m03/fig_real_en.png" target="_blank" rel="noopener"><img src="../../../assets/figs/m03/fig_real_en.png" alt="The real cycle of Example 11–2 (red) against the ideal cycle (grey) on T–s and log p–h" loading="lazy"></a><div style="font-size:.78rem;color:var(--muted)">Drawn from CoolProp; the red joining lines are only for the eye, not the real process paths; 2s′ is the isentropic-compression state. (click the image for full size)</div></div><p><b>Example 11–2:</b> R-134a enters the compressor as superheated vapor at 0.14 MPa, −10 °C and leaves at 0.8 MPa, 50 °C; leaves the condenser at 26 °C, 0.72 MPa and is throttled to 0.15 MPa; ṁ = 0.05 kg/s.</p><table class="t "><tr><th>Quantity</th><th>Tables</th><th>Book</th><th>Example 11–1 (ideal)</th></tr><tr><td>h₁ [kJ/kg]</td><td>246.36</td><td>246.36</td><td>239.16</td></tr><tr><td>h₂ [kJ/kg]</td><td>286.69</td><td>286.69</td><td>275.39</td></tr><tr><td>h₃ ≅ h_f@26 °C</td><td>87.83</td><td>87.83</td><td>95.47</td></tr><tr><td>h₂ₛ [kJ/kg]</td><td>284.21</td><td>284.21</td><td>—</td></tr><tr><td>Q̇_L [kW]</td><td>7.93</td><td>7.93</td><td>7.18</td></tr><tr><td>Ẇ_in [kW]</td><td>2.02</td><td>2.02</td><td>1.81</td></tr><tr><td>η_c = (h₂ₛ − h₁)/(h₂ − h₁)</td><td>0.938</td><td>0.939</td><td>1</td></tr><tr><td>COP</td><td>3.93</td><td>3.93</td><td>3.97</td></tr></table><p><b>Problem 11–18</b> (0.12 kg/s, 0.14 MPa −10 °C → 0.7 MPa 50 °C, condenser exit 24 °C): Q̇_L = 19.37 kW; Ẇ = 5.06 kW; η_c = 82.6 % (tables; CoolProp 82.5 %); COP = 3.83; printed 19.4 kW; 5.06 kW; 82.5 %; 3.83.</p><details class="slide-explain"><summary>📖 Explanation for beginners</summary><div class="slide-explain-body">Two opposing effects: a little superheat and subcooling raise Q̇_L (7.93 versus 7.18 kW); real compression raises the work even more (2.02 versus 1.81 kW). Net result: a slightly lower COP. The isentropic-efficiency formula is η_c = (h₂ₛ − h₁)/(h₂ − h₁), so h₂ = h₁ + (h₂ₛ − h₁)/η_c: divide, do not multiply.</div></details></div><div class="mdeck-slide part-divider"><div class="kicker">PART 4/5</div><div class="part-num">04</div><h2>Pitfalls and extensions: real cycle, equipment, common errors and two stages</h2><ul class="part-list"><li>Slides Ch.3 pp.26–28</li><li>Pressure drops, superheat, subcooling, η_c</li><li>Eight common errors; two-stage system (added)</li></ul></div><div class="mdeck-slide"><div class="kicker">Part 4 · Pitfalls and extensions</div><h2>The real cycle differs from the ideal one by pressure drops, superheat, subcooling and non-isentropic compression, and these effects can raise or lower the COP</h2><p><span class="srcflag">Slide Ch.3 p.26</span> <span class="srcflag new">Added from the book: Cengel §11-4</span></p><ul><li>Slide p.26: the ideal cycle assumes no losses; in practice this is not possible. The real-cycle log p–h figure (red) has slightly slanted horizontals, a condenser exit to the left of the saturated-liquid line and a compressor inlet to the right of the saturated-vapor line (read qualitatively from the figure).</li><li>Cengel §11-4 explains: <b>friction</b> (pressure drops in the exchangers and lines) and <b>heat transfer to or from the surroundings</b> are the two sources of irreversibility. Slight superheat at the compressor inlet makes sure the fluid is fully vaporized; the long line gains heat and loses pressure, raising the specific volume and so the compressor work; real compression with friction raises the entropy (1→2) or, if cooled during compression, lowers it (1→2′); a little subcooling before the valve is welcome because the fluid enters the evaporator with a lower enthalpy.</li></ul><table class="t "><tr><th>Real effect</th><th>Effect on q_L</th><th>Effect on w</th></tr><tr><td>subcooling after the condenser</td><td>increases (lower h₄)</td><td>unchanged</td></tr><tr><td>superheat before the compressor</td><td>increases slightly</td><td>increases (larger specific volume)</td></tr><tr><td>pressure drop in exchangers and lines</td><td>decreases if the evaporator pressure falls</td><td>increases</td></tr><tr><td>non-isentropic compression (η_c < 1)</td><td>unchanged</td><td>increases: w = w_s/η_c</td></tr></table><p class="srcnote">The last two columns follow from q_L = h₁ − h₄ and w = h₂ − h₁; actual numbers depend on the equipment.</p><details class="slide-explain"><summary>📖 Explanation for beginners</summary><div class="slide-explain-body">Do not assume "real is always worse": subcooling raises the COP. What to remember is that each difference enters through an enthalpy: recompute h₁, h₂, h₃ at the real states and use the same COP formula.</div></details></div><div class="mdeck-slide"><div class="kicker">Part 4 · Pitfalls and extensions</div><h2>The real test bench has many auxiliary parts but still contains exactly the four devices of the vapor-compression cycle</h2><p><span class="srcflag">Slide Ch.3 p.27–28</span></p><table class="t "><tr><th>Slide p.27 (ET 915, refrigeration/air-conditioning test unit)</th><th>Slide p.28 (back of the test panel)</th></tr><tr><td>1: compressor · 2: condenser · 3: receiver</td><td>1: evaporation pressure controller · 2: evaporator · 3: fan</td></tr><tr><td>4: solenoid valve · 5: frame · 6: filter/drier</td><td>4: heater · 5: connections to ET 915 · 6: process schematic</td></tr><tr><td>7: manometer · 8: pressure switch · 9: refrigerant hose</td><td>7: capillary tube · 8: solenoid valve · 9: expansion valve</td></tr></table><table class="t "><tr><th>Device of the ideal cycle</th><th>Part on the slides</th><th>Role in the model</th></tr><tr><td>Compressor (1→2)</td><td>compressor (p.27)</td><td>compresses vapor isentropically; receives work W_in</td></tr><tr><td>Condenser (2→3)</td><td>condenser (p.27)</td><td>rejects Q_H</td></tr><tr><td>Throttling (3→4)</td><td>capillary tube, expansion valve (p.28)</td><td>the two kinds of throttling device named on p.15</td></tr><tr><td>Evaporator (4→1)</td><td>evaporator, fan, heater (p.28)</td><td>receives Q_L (on the test bench a fan and a heater create the load)</td></tr></table><p class="srcnote">The slides only label names; the roles of the receiver, solenoid valves, filter/drier, manometer, pressure switch and evaporation pressure controller are not stated and are outside the ideal cycle, so the module does not explain them. The role column links the names to the four devices of the cycle from p.15–19. The two figures show a GUNT teaching unit, not an aircraft.</p><details class="slide-explain"><summary>📖 Explanation for beginners</summary><div class="slide-explain-body">When looking at a real refrigeration system, find four things in flow order: compressor, condenser, throttling device (capillary tube or expansion valve), evaporator. Everything else (filter, solenoid valve, gauges…) is operating and protection hardware.</div></details></div><div class="mdeck-slide"><div class="kicker">Part 4 · Pitfalls and extensions</div><h2>The eight most frequent errors in refrigeration-cycle calculations all come from mixing up the role of an enthalpy or a unit</h2><table class="t "><tr><th>Common mistake</th><th>How to avoid it</th></tr><tr><td>Taking h₄ = h_f or h_g at the low pressure</td><td>Throttling keeps the enthalpy: h₄ = h₃ (h_f at the HIGH pressure); x₄ = (h₄ − h_f)/h_fg at the low pressure</td></tr><tr><td>Inverting the COP: (h₂ − h₁)/(h₁ − h₄)</td><td>COP = what we want (q_L) over what we pay (w)</td></tr><tr><td>Using the heat-pump COP for a refrigerator</td><td>(h₂ − h₃)/(h₂ − h₁) = COP_R + 1 only when the goal is Q_H</td></tr><tr><td>Forgetting ṁ (kJ/kg instead of kW)</td><td>Q̇ = ṁ·Δh; check the units line by line</td></tr><tr><td>Using °C in the Carnot formula</td><td>Convert to K; COP = T_L/(T_H − T_L)</td></tr><tr><td>h₂ = h₁ + η_c·(h₂ₛ − h₁)</td><td>Compressor: divide: h₂ = h₁ + (h₂ₛ − h₁)/η_c (only the turbine multiplies)</td></tr><tr><td>Interpolating h₂ in T instead of s</td><td>The compressor is isentropic: find s = s₁ in the P₂ block of A-13</td></tr><tr><td>Trusting a printed answer without checking</td><td>Cengel 11–14 (COP +4.2 % printed, +25.7 % computed) and 11–22 (inconsistent statement): see the source-error list</td></tr></table><details class="slide-explain"><summary>📖 Explanation for beginners</summary><div class="slide-explain-body">A quick check: after the calculation try Q̇_H = Q̇_L + Ẇ and COP_HP = COP_R + 1. If they do not hold, an enthalpy was mixed up. Next check COP < Carnot COP between the two saturation temperatures; if it is larger, it is certainly wrong.</div></details></div><div class="mdeck-slide"><div class="kicker">Part 4 · Pitfalls and extensions</div><h2>A two-stage system with a flash chamber raises the COP from 3.97 to 4.49 compared with a single stage between the same pressure limits</h2><p><span class="srcflag new">Added from the book: Cengel §11-7 (optional), Bài 11–96</span> (the Ch.3 slides have no two-stage cycle)</p><ul><li><b>Two-stage compression with a flash chamber</b> between 0.8 and 0.14 MPa, intermediate pressure 0.4 MPa: liquid from the condenser is throttled into the flash chamber; the vapour part (x₆) mixes with the low-pressure compressor outlet and goes to the high-pressure compressor; the liquid part is throttled again to the evaporator pressure.</li><li>Results (tables, matching the printed answers): x₆ = 0.165 (printed 0.165); q_L = 146.4 kJ/kg and w = 32.6 kJ/kg per kg through the condenser (printed 146.4 and 32.6); COP = 4.49 (printed 4.49).</li><li>Compared with the single-stage cycle at the same pressure limits (0.14–0.8 MPa): COP 3.97. The two-stage system has a COP 13 % higher because the intermediate vapour is compressed at a lower temperature and the liquid enters the evaporator with a lower enthalpy.</li></ul><details class="slide-explain"><summary>📖 Explanation for beginners</summary><div class="slide-explain-body">This is an extension from the book to show how to improve things when the pressure difference is large: split the compression into two stages and remove the vapour that flashes off from the stream going through the evaporator. The Chapter 3 slides stop at the single-stage cycle.</div></details></div><div class="mdeck-slide part-divider"><div class="kicker">PART 5/5</div><div class="part-num">05</div><h2>Aircraft application: air cycle air conditioning, the cooling pack and summary</h2><ul class="part-list"><li>Slides Ch.3 pp.29–36</li><li>Slide content only for the cooling pack/ACM</li><li>Gas refrigeration cycle (Cengel §11-8, added)</li></ul></div><div class="mdeck-slide"><div class="kicker">Part 5 · Aircraft application and summary</div><h2>Turbine passenger jets use air cycle air conditioning: bleed air from the engines goes through two packs into the cabin</h2><p><span class="srcflag">Slide Ch.3 p.29</span></p><ul><li>The type used <b>most on turbine passenger jets</b> is <b>air cycle air conditioning</b>; <b>vapor cycle</b> is another type, more common on reciprocating aircraft (p.29).</li></ul><table class="t "><tr><th>Left figure (infographic)</th><th>Right figure (system diagram)</th></tr><tr><td>Zone &amp; PACK Controllers · RAM Air · Mixing and Distribution · Engine Bleed · PACK (both sides) · APU Bleed</td><td>Air sources (red lines): 10TH STAGE of both engines through BLEED AIR SHUTOFF VALVE, ISOLATION VALVE, AUXILIARY POWER UNIT through LOAD CONTROL VALVE, EXTERNAL AIR SOURCE · PRESSURE CONTROL &amp; SHUTOFF VALVES · LEFT PACK / RIGHT PACK (connected to RAM AIR INLET) · DUAL BYPASS VALVE (2) · DISTRIBUTION MANIFOLD · DUAL POSITION VALVE · EMERGENCY RAM AIR VALVE · FLOOR SUPPLY · GASPER SYSTEM · distribution to COCKPIT, GALLEY, PASSENGER CABIN, CARGO BAY · OUTFLOW VALVES (2) · AFT PRESSURE BULKHEAD</td></tr></table><p class="srcnote">Only the labels printed on the two figures are listed (original image enlarged to read them); the slide does not explain the role of each valve so the module adds nothing. The left figure carries a cropped "pilot…" watermark; the right one is a generic diagram that names no aircraft type.</p><details class="slide-explain"><summary>📖 Explanation for beginners</summary><div class="slide-explain-body">On the ground you plug an air conditioner into a socket; an aircraft has no room for a heavy vapor-compression system but a turbine engine already has hot compressed air. A part of it (bleed air) is cooled with outside air (ram air) and expanded through a small turbine to make cold air for the cabin. The figure on p.29 is the overall map of this; pp.30–36 go inside one pack.</div></details></div><div class="mdeck-slide"><div class="kicker">Part 5 · Aircraft application and summary</div><h2>The cooling pack is an air-cycle refrigerator: the air is both the refrigerant and the thing being cooled, and the ACM combines a turbine with a compressor</h2><p><span class="srcflag">Slide Ch.3 p.30</span> <span class="srcflag">figure: Boeing 737 NG</span></p><ul><li>The <b>cooling pack</b> (air condition pack) is an <b>air-cycle</b> refrigeration system that uses <b>the air passing through and into the airplane as the refrigerant</b>; it is achieved by a combined turbine-and-compressor machine called the <b>Air Cycle Machine (A.C.M.)</b> (p.30).</li><li>The pack provides essentially <b>dry, sterile and dust-free</b> conditioned air to the cabin at the proper temperature, flow rate and pressure to meet pressurization and temperature-control requirements (p.30).</li></ul><table class="t "><tr><th>Labels on the p.30 diagram</th><th>What the slides say about it</th></tr><tr><td>AIR CYCLE MACHINE: COMPRESSOR, TURBINE (+ IMPELLER FAN)</td><td>one device: the turbine drives the compressor and the fan on the same shaft (p.30, 33, 35)</td></tr><tr><td>PRIMARY HEAT EXCHANGER, SECONDARY HEAT EXCHANGER</td><td>ram air removes heat from the bleed air; primary drops ~100 °C, secondary 60–70 °C (p.32, 33)</td></tr><tr><td>FLOW CONTROL VALVE</td><td>regulates the flow to the demand of the air-conditioning and cabin-pressurization systems (p.31)</td></tr><tr><td>WATER EXTRACTORS, CONDENSER, REHEATER, WATER SPRAY NOZZLE</td><td>remove moisture, condense moisture, warm the air to the turbine, spray water into the ram air duct (p.34, 35)</td></tr><tr><td>TEMPERATURE CONTROL VALVE, STAND BY TEMPERATURE CONTROL VALVE</td><td>not described separately; p.36 says a temperature mixing valve adds hot air for the cabin</td></tr><tr><td>RAM AIR DUCT, RAM AIR DOOR AND ACTUATOR, IMPELLER FAN, FAN BYPASS CHECK VALVE, RAM AIR EXHAUST</td><td>the cooling-air (ram air) path through the heat exchangers; on the ground the impeller fan driven by the ACM turbine pulls the air (p.31)</td></tr><tr><td>PACK TEMP SENSOR, PACK TEMP DISCHARGE SW, COMPRESSOR/TURBINE OVHT SW</td><td>temperature sensors and switches: not explained on the slides</td></tr><tr><td>To Trim Air System</td><td>not explained on the slides</td></tr></table><p class="srcnote">The label list was read from the enlarged original (250 dpi). There is no "Ozone Converter" label on the figure although the text of p.31 mentions it. The colours of the figure (red, orange, blue) are not explained by the slide so the module infers nothing from them.</p><details class="slide-explain"><summary>📖 Explanation for beginners</summary><div class="slide-explain-body">The biggest difference from a refrigerator: there is no separate refrigerant so no liquid phase of a refrigerant. The air that cools the cabin is the air taken from the engines, cooled by outside air and expanded in a turbine. The ACM has its turbine drive the compressor and the fan so it needs no motor of its own.</div></details></div><div class="mdeck-slide"><div class="kicker">Part 5 · Aircraft application and summary</div><h2>Bleed air at 150 °C is cooled by 100 °C, heated 30–40 °C by compression, then cooled another 60–70 °C, so it reaches the turbine at only about 10–30 °C</h2><p><span class="srcflag">Slide Ch.3 p.31–33</span></p><div class="diag"><a href="../../../assets/figs/m03/fig_pack_en.png" target="_blank" rel="noopener"><img src="../../../assets/figs/m03/fig_pack_en.png" alt="Temperature trace through the cooling pack: only slide-printed numbers (solid) or sums/differences of them (hatched)" loading="lazy"></a><div style="font-size:.78rem;color:var(--muted)">Illustration: 50 = 150 − 100; 80–90 = 50 + 30…40; 10–30 = 80…90 − 60…70 are DERIVED by adding/subtracting; the slides do not print these temperatures. (click the image for full size)</div></div><ul><li>On the ground, <b>ram air</b> is pulled across the heat exchangers by the <b>impeller fan</b> driven by the turbine section of the ACM (p.31).</li><li>Bleed air enters the pack through the <b>ozone converter</b> (turns ozone into oxygen by catalytic effect) and then the <b>flow control valve</b> (p.31).</li><li><b>Primary heat exchanger</b>: air at an average pressure of "30 to 40 p.s.i." and about 150 °C; ram air removes heat, the temperature drops about 100 °C (p.32).</li><li>The <b>ACM compressor</b> (driven by the turbine) compresses the air, raising pressure and temperature; the rise is about 30–40 °C. Then the <b>secondary heat exchanger</b> drops it about 60–70 °C (p.33).</li></ul><div class="callout warn"><b class="t">Units and missing data</b><p>30–40 psi = 207–276 kPa (1 psi = 6.895 kPa). The slide does not say gauge or absolute: if gauge, the absolute pressure is 308–377 kPa. The slides also give no pressure ratio, flow rate or efficiency of the ACM, so neither the ACM work nor the pack COP can be computed from the slides.</p></div><details class="slide-explain"><summary>📖 Explanation for beginners</summary><div class="slide-explain-body">Simple arithmetic shows the design idea: compression raises the temperature but lets the secondary heat exchanger (using outside ram air) reject more heat; then the turbine expansion cools the air well below 0 °C. All intermediate temperatures (50, 80–90, 10–30 °C) are derived by adding and subtracting slide numbers, not printed on the slides.</div></details></div><div class="mdeck-slide"><div class="kicker">Part 5 · Aircraft application and summary</div><h2>The turbine drops the air to −10 °C, and this cold air in turn condenses moisture upstream of the turbine while the collected water is sprayed into the ram air stream</h2><p><span class="srcflag">Slide Ch.3 p.34–36</span></p><ul><li>The <b>water extractor</b> removes some moisture condensed after the secondary heat exchanger by the <b>centrifugal effect</b> (air swirled through vanes) and sends it to a collector (p.34). The dry air goes through the <b>reheater</b> to warm the air going to the turbine "to increase the turbine efficiency"; the turbine inlet temperature is "20 to 10 °C" (see the error list: read as about 10–20 °C) (p.34).</li><li><b>Turbine</b>: rapid expansion and energy extraction lower the temperature to <b>−10 °C</b> and rotate the turbine wheel together with the compressor and fan wheels (same shaft) at <b>40,000–50,000 rpm</b> = 4,189–5,236 rad/s (p.35).</li><li>The cold air from the turbine flows across the <b>condenser</b>, cooling the warm air going to the water extractors below the <b>dew point</b> (the slide writes "due point") so excess moisture condenses into droplets removed by centrifugal action; the collected water is sprayed into the ram air duct to improve the cooling efficiency of the heat exchangers (p.35).</li><li>These values apply only when the pack runs at <b>maximum cooling capability</b>, usually in hot and humid weather on the ground (the slide writes "whether"). The cold, dry air flows into the <b>mixing box</b>; a <b>temperature mixing valve</b> adds a small amount of hot engine air as needed to reach the desired cabin temperature; the air enters the cabin providing both pressurization and climate control (p.36).</li></ul><p class="srcnote">Illustration (isentropic assumption, k = 1.4; the slides give no pressure ratio): a 35 K rise from 50 °C corresponds to a compression ratio of about 1.43; expansion from 15 °C to −10 °C to a ratio of about 1.37. A real machine has losses and differs.</p><details class="slide-explain"><summary>📖 Explanation for beginners</summary><div class="slide-explain-body">Three details to remember: (1) water is removed BEFORE the turbine so the expanding air is dry; (2) the condenser uses the cold air leaving the turbine to condense moisture; (3) the collected water is not wasted but sprayed into the ram air duct. The slides say nothing about frost or ice at −10 °C so the module does not discuss it.</div></details></div><div class="mdeck-slide"><div class="kicker">Part 5 · Aircraft application and summary</div><h2>The gas refrigeration cycle gives COP = 1/(r_p^((k−1)/k) − 1) and explains why air expanding through a turbine cools to −9 °C in Problem 11–97</h2><p><span class="srcflag new">Added from the book: Cengel §11-8</span> (the book does not describe the cooling pack; this is the nearest theory)</p><div class="diag"><a href="../../../assets/figs/m03/fig_gas_en.png" target="_blank" rel="noopener"><img src="../../../assets/figs/m03/fig_gas_en.png" alt="Gas refrigeration (reversed Brayton) cycle with the Problem 11–97 data, and COP and T₄ versus pressure ratio" loading="lazy"></a><div style="font-size:.78rem;color:var(--muted)">Drawn: ideal-gas air, c_p = 1.005, k = 1.4; 1→2 compression, 2→3 cooling, 3→4 expansion (turbine), 4→1 heat absorption Q_L. (click the image for full size)</div></div><ul><li>The gas refrigeration cycle is the <b>reversed Brayton</b> cycle: compression 1→2, isobaric cooling 2→3, turbine expansion 3→4, heat absorption 4→1. Cengel Fig. 11–18 shows an <b>open-cycle aircraft cooling system</b>: atmosphere → compressor → cooled by the surrounding air → turbine → straight into the cabin; advantage: simple, light components.</li><li>With constant c_p, k: $\mathrm{COP}_R=\dfrac{q_L}{w_{comp}-w_{turb}}=\dfrac{1}{r_p^{(k-1)/k}-1}$ (depends only on r_p; checked with sympy); T₄ = T₃/r_p^((k−1)/k).</li><li><b>Problem 11–97</b> (aircraft on the ground): 30 °C, 100 kPa → 250 kPa, cooled to 70 °C: T₂ = 120.7 °C; T₄ = −9.0 °C ≈ −9 °C (printed −9 °C). COP = 1/(2.5^0.2857 − 1) = 3.34. Regeneration (Problem 11–61: lowest temperature −99.4 °C; COP = 1.12) lowers T₃ below the ambient temperature.</li></ul><div class="callout"><b class="t">Where the ideal model differs from the real pack</b><p>The pack on the slides adds: two stages of ram-air cooling (primary and secondary) around the compressor, water extractors, a reheater and a condenser using the cold air leaving the turbine, and a hot-air mixing valve; the ideal model has only a compressor, one heat exchanger and a turbine. Because the slides give no pressure ratio or ACM efficiency, the model is used only to understand the trend (heat up, reject heat, cold expansion), not to compute the pack.</p></div><details class="slide-explain"><summary>📖 Explanation for beginners</summary><div class="slide-explain-body">See the cooling pack as a reversed Brayton cycle with accessories: compression (with cooling before and after), expansion to obtain the cold. The COP of the gas cycle is lower than the vapor cycle's (at r_p = 2.5 only about 3.3 and falling fast as r_p grows) but the equipment is light, simple and uses the engine's own bleed air, which suits aircraft very well.</div></details></div><div class="mdeck-slide"><div class="kicker">Part 5 · Aircraft application and summary</div><h2>The whole chapter reduces to four enthalpies for the vapor cycle, one r_p formula for the gas cycle, and a temperature chain for the cooling pack</h2><table class="t "><tr><th>Topic</th><th>Formula or number</th><th>Source</th></tr><tr><td>COP refrigerator / heat pump</td><td>$\frac{q_L}{w},\ \frac{q_H}{w},\ \mathrm{COP}_{HP}=\mathrm{COP}_R+1$</td><td><span class="srcflag">Slide Ch.3 p.9–20</span></td></tr><tr><td>Reversed Carnot</td><td>$\frac{1}{T_H/T_L-1},\ \frac{1}{1-T_L/T_H}$ (K)</td><td><span class="srcflag">Slide Ch.3 p.13</span></td></tr><tr><td>Ideal vapor-compression cycle</td><td>$\frac{h_1-h_4}{h_2-h_1},\ h_4=h_3,\ s_2=s_1$</td><td><span class="srcflag">Slide Ch.3 p.15–25</span></td></tr><tr><td>Tutorials I (0.14–0.8 MPa, 0.05 kg/s)</td><td>Q̇_L = 7.18 kW; Ẇ = 1.81 kW; COP = 3.97</td><td><span class="srcflag">Tutorials I p.24–27</span></td></tr><tr><td>Real compressor</td><td>$h_2=h_1+\frac{h_{2s}-h_1}{\eta_c}$</td><td><span class="srcflag new">Added from the book: Cengel §11-4</span></td></tr><tr><td>Gas refrigeration</td><td>$\mathrm{COP}=\frac{1}{r_p^{(k-1)/k}-1},\ T_4=\frac{T_3}{r_p^{(k-1)/k}}$</td><td><span class="srcflag new">Added from the book: Cengel §11-8</span></td></tr><tr><td>Cooling pack</td><td>bleed 150 °C → −100 °C → +30…40 °C → −60…70 °C → turbine → −10 °C; ACM 40,000–50,000 rpm</td><td><span class="srcflag">Slide Ch.3 p.32–36</span></td></tr><tr><td>Tolerance of the R-134a table route</td><td>h ≤ 0.04 kJ/kg; COP ≤ 0.2 % versus CoolProp</td><td>verify_m03.py</td></tr></table><details class="slide-explain"><summary>📖 Explanation for beginners</summary><div class="slide-explain-body">If you remember only three things: (1) COP = cooling effect/work, computed from enthalpies; (2) no COP exceeds Carnot between two temperatures; (3) aircraft use the gas cycle because it is light and the engine bleed air is already there.</div></details></div></div><div class="mdeck-bar"><button class="mdeck-prev" type="button">◀ Trước</button><button class="mdeck-next" type="button">Sau ▶</button><span class="mdeck-count"></span><div class="mdeck-dots"></div><button class="mdeck-fs" type="button">⛶ Toàn màn hình</button></div></div><h2 id="notes">Detailed notes</h2><style>#nb ~ ul a{overflow-wrap:anywhere}</style><h3>1. Detailed content, slide ↔ book map</h3><table class="t "><tr><th>Slide Ch.3</th><th>Content</th><th>Cengel Ch.11</th><th>Farokhi</th><th>El-Sayed</th></tr><tr><td>1–2</td><td>cover and overview diagram (no new academic content)</td><td>—</td><td>—</td><td>—</td></tr><tr><td>3, 9</td><td>refrigeration, refrigerators, heat pumps, refrigerants</td><td>§11-1 (tr.608–609)</td><td>—</td><td>—</td></tr><tr><td>4–7</td><td>specific heat/latent heat, phase transitions, water plot</td><td>AE1.030 background (Ch.3; not re-read)</td><td>—</td><td>—</td></tr><tr><td>8</td><td>wet-vapour region on log p–h</td><td>background (Ch.3)</td><td>—</td><td>—</td></tr><tr><td>10–14</td><td>Carnot and reversed Carnot, Carnot COP</td><td>§11-2 (tr.609–610)</td><td>—</td><td>—</td></tr><tr><td>15–20</td><td>ideal vapor-compression cycle, T–s, P–h, COP</td><td>§11-3 (tr.610–613)</td><td>—</td><td>—</td></tr><tr><td>21–25</td><td>log p–h calculations: compression, condensation, throttling, evaporation</td><td>§11-3</td><td>—</td><td>—</td></tr><tr><td>26</td><td>the real refrigeration process</td><td>§11-4 (tr.614–615)</td><td>—</td><td>—</td></tr><tr><td>27–28</td><td>GUNT ET 915 refrigerating equipment</td><td>—</td><td>—</td><td>—</td></tr><tr><td>29–36</td><td>aircraft air conditioning, cooling pack, ACM</td><td>no counterpart; nearest §11-8 (pp.628–630)</td><td>none (grepped)</td><td>none (grepped)</td></tr><tr><td>37–38</td><td>blank</td><td>—</td><td>—</td><td>—</td></tr><tr><td>Tutorials I 24–27</td><td>R-134a example 0.14–0.8 MPa</td><td>Example 11–1 (p.613)</td><td>—</td><td>—</td></tr></table><p class="srcnote">Only sections actually read are listed: Cengel §11-1 to §11-4 (repaired text 09b, page images 634–641), §11-8 (pp.628–630; page images 656–657), the problem pages pp.637–648 as images; Cengel page numbers are printed numbers (= PDF − 26). Farokhi and El-Sayed have no section on the ECS/cooling pack (data/bookmap/ecs_search.json). Cengel §11-5, §11-6 (refrigerant selection, heat-pump systems) and §11-9 (absorption) NOT READ/NOT DONE.</p><h3>2. Five fully worked examples (numbers from scripts)</h3><div class="ex"><div class="exh">Example · Example 1 · Tutorials I: ideal R-134a vapor-compression cycle</div><p>0.14 and 0.8 MPa, ṁ = 0.05 kg/s. h₁ = h_g = 239.16; s₁ = 0.94456; h₂ (0.8 MPa, s₁) = 275.39 (interpolated in s); h₃ = h₄ = 95.47 kJ/kg. Q̇_L = 0.05·(239.16 − 95.47) = 7.18 kW; Ẇ = 0.05·(275.39 − 239.16) = 1.81 kW; Q̇_H = 9.00 kW; COP = 3.97. CoolProp: 239.176; 275.388; 95.501 ⇒ COP 3.968. Slide answers: 7.18; 1.81; 9.0; 3.97.</p></div><div class="ex"><div class="exh">Example · Example 2 · Cengel 11–12 (printed answer) and x₄</div><p>0.12–0.7 MPa, 0.05 kg/s: h₁ = 236.97; h₂ = 273.54; h₃ = 88.82 kJ/kg. Q̇_L = 7.41 kW; Ẇ = 1.83 kW; Q̇_H = 9.236 kW; COP = 4.051. Printed 7.41; 1.83; 9.23; 4.06 (differences inside the COP tolerance ± 0.015). x₄ = (88.82 − 22.49)/214.48 = 0.309.</p></div><div class="ex"><div class="exh">Example · Example 3 · Real cycle (Cengel Example 11–2)</div><p>h₁ = 246.36 (0.14 MPa, −10 °C); h₂ = 286.69 (0.8 MPa, 50 °C); h₃ ≅ h_f@26 °C = 87.83; h₂ₛ = 284.21. Q̇_L = 0.05·(246.36 − 87.83) = 7.93 kW; Ẇ = 2.02 kW; η_c = 0.938; COP = 3.93 (book 7.93; 2.02; 0.939; 3.93).</p></div><div class="ex"><div class="exh">Example · Example 4 · Open gas cooling for an aircraft (Cengel 11–97) and regeneration (11–61)</div><p>11–97: T₁ = 303.15 K; r_p = 2.5 ⇒ T₂ = 393.9 K; T₃ = 343.15 K ⇒ T₄ = T₃/2.5^0.2857 = 264.1 K = −9.0 °C (printed −9 °C). 11–61: r_p = 4; T₄ (turbine inlet) = 258.15 K ⇒ T₅ = 173.7 K = −99.4 °C; T₆ = T₁ − (T₃ − T₄) = 224.15 K; q_L = 50.68 kJ/kg; w_net = 45.14 kJ/kg; COP = 1.12; ṁ = 12/50.68 = 0.237 kg/s (printed −99.4 °C; 1.12; 0.237).</p></div><div class="ex"><div class="exh">Example · Example 5 · Cooling-pack temperature chain and unit conversions (slide numbers only; illustration)</div><p>Slides p.32–35: 150 °C → −100 → ≈ 50 °C; +30…40 → 80–90 °C; −60…70 → 10–30 °C (versus "20 to 10 °C" on p.34: read as 10–20 °C, no contradiction); turbine → −10 °C. Units: 30–40 psi = 207–276 kPa; 40,000–50,000 rpm = 4,189–5,236 rad/s. Illustration (isentropic, k = 1.4): +35 K from 50 °C ⇒ r_p ≈ 1.43; 15 → −10 °C ⇒ r_p ≈ 1.37; not slide data.</p></div><h3>3. Theory and history context</h3><p>Cengel §11-3 (p.612) recounts: in 1834 Jacob Perkins (English) received a patent for a closed-cycle ice machine using ether or other volatile fluids; in 1850 Alexander Twining began to build vapor-compression ice machines using ethyl ether; by the 1890s small electric-motor-driven machines with automatic controls replaced the older steam-driven units; by 1930 vapor-compression systems were relatively efficient, reliable, small and inexpensive. The Ch.3 slides have no history. The vapor-compression cycle is essentially a Rankine cycle run in reverse (Cengel §11-8, p.628) and the gas refrigeration cycle is a reversed Brayton cycle. Cengel Problem 11–125 mentions R-134a replacing R-12 as ozone-friendly (only in the statement, not used).</p><div class="diag"><a href="../../../assets/figs/m03/fig_cop_en.png" target="_blank" rel="noopener"><img src="../../../assets/figs/m03/fig_cop_en.png" alt="COP of the ideal R-134a vapor-compression cycle and of the reversed Carnot cycle" loading="lazy"></a><div style="font-size:.78rem;color:var(--muted)">Computed with CoolProp (T_H = 40 °C).</div></div><p>A unified view: a refrigerator is always a heat engine run backwards, so each cycle of Chapter 2 (Carnot, Rankine, Brayton) has a cold "sibling": reversed Carnot, vapor-compression (reversed Rankine with a valve instead of a turbine) and gas refrigeration (reversed Brayton). Two important differences: a refrigerant is chosen to change phase at suitable temperatures/pressures (R-134a evaporates at −18.77 °C at 0.14 MPa), while the gas cycle keeps a gas phase so its COP is lower but the equipment is light.</p><h3>4. Aircraft application</h3><p>From the slides (pp.29–36, every page viewed as an image): air cycle is the most used air conditioning on turbine passenger jets; the pack takes bleed air (10th stage of both engines, APU or external source per the p.29 figure), through the ozone converter, flow control valve, primary heat exchanger (≈ 150 °C, 30–40 psi, drop ≈ 100 °C), ACM compressor (+30–40 °C), secondary heat exchanger (−60…70 °C), water extractor, reheater, turbine (→ −10 °C, 40,000–50,000 rpm), condenser, and a mixing box with a hot-air mixing valve. None of the three books describes this system; Cengel §11-8 only gives the open gas-refrigeration model. Any other figure on aircraft air conditioning (cabin pressure, flow, ACM efficiency) would be "illustrative" and is not in this module.</p><h3>5. Exam pitfalls</h3><ul><li>h₄ = h₃ (saturated liquid at the HIGH pressure); never h₄ = h_f or h_g at the low pressure. x₄ is evaluated at the low pressure.</li><li>h₂ is interpolated in s (isentropic compressor), not in T; real compressor: h₂ = h₁ + (h₂ₛ − h₁)/η_c.</li><li>Q̇ = ṁ·Δh: forgetting ṁ leaves kJ/kg; cooling-load conversion: 1 ton = 211 kJ/min = 3.517 kW; 300 kJ/min = 5 kW.</li><li>Carnot uses K; COP_R = T_L/(T_H − T_L); COP_HP = COP_R + 1. The COP of the vapor-compression cycle is always below Carnot between the two saturation temperatures.</li><li>Gas cycle: T₄ = T₃/r_p^((k−1)/k) (T₃ is the turbine INLET temperature); the simple COP depends only on r_p; net work = compressor work − turbine work (do not forget to subtract).</li><li>Cooling pack: answer only from the slides (approximate temperatures, order of the components); do not invent numbers the slides lack (pressure ratio, ACM efficiency). For "20 to 10 °C" say it is written in reverse and read 10–20 °C.</li><li>Printed answers may be wrong or statements inconsistent (Cengel 11–14 COP +25.7 % not 4.2 %; 11–22 ideal cycle and T₂ = 60 °C at once): check with an energy balance and against Carnot.</li></ul><h2 id="selfcheck">Quick self-check (10 questions, originals first)</h2><div class="quiz"><div id="q-m03"></div></div><script type="application/json" class="quiz-data" data-root="q-m03">{"items": [{"q": "A refrigerator uses R-134a on an ideal vapor-compression cycle between 0.14 and 0.8 MPa, mass flow 0.05 kg/s (Tutorials I). The compressor power input Ẇ_in (kW) is:", "opts": ["36.23 kW", "7.18 kW", "9.00 kW", "1.81 kW"], "correct": 3, "explain": "Ẇ_in = ṁ(h₂ − h₁) = 0.05·(275.39 − 239.16) = 1.81 kW. Using h₂ − h₃ gives 9.00 kW (that is Q̇_H); taking Q̇_L as the work mixes up the roles; 36.23 forgets ṁ.", "src": "Tutorials I p.24–27 (= Cengel Example 11–1)"}, {"q": "Cengel Problem 11–2: reversed Carnot cycle with R-134a, condensing at 30 °C (saturated vapor → saturated liquid), evaporator pressure 160 kPa (T_sat = −15.60 °C). The COP is:", "opts": ["1.08", "0.85", "5.64", "6.65"], "correct": 2, "explain": "T_L = 257.55 K, T_H = 303.15 K ⇒ COP_R = 1/(T_H/T_L − 1) = 5.648 ≈ 5.64 (printed 5.64; the book uses 273 K, giving 5.645). COP_HP = COP_R + 1 = 6.65 belongs to a heat pump; T_L/T_H = 0.85 is not yet the COP; using °C instead of K gives nonsense.", "src": "Cengel Problem 11–2"}, {"q": "Cengel Problem 11–115 (FE). Consider a heat pump that operates on the ideal vapor compression refrigeration cycle with R-134a as the working fluid between the pressure limits of 0.32 and 1.2 MPa. The coefficient of performance of this heat pump is", "opts": ["0.17", "1.2", "3.1", "4.9", "5.9"], "correct": 4, "explain": "COP_HP = q_H/w = (h₂ − h₃)/(h₂ − h₁) = 161.60/27.49 = 5.88 ≈ 5.9 (= COP_R + 1 with COP_R = 4.88). 4.9 is the COP_R of the refrigerator on the same cycle.", "src": "Cengel Problem 11–115 (FE)"}, {"q": "Cengel Example 11–5 (English units, Table A-17E). An ideal gas refrigeration cycle using air keeps a space at 0 °F (460 R, compressor inlet) and rejects heat to the surroundings at 80 °F (540 R, turbine inlet); the pressure ratio of the compressor is 4. With variable specific heats, the COP of the cycle is:", "opts": ["0.48", "2.06", "0.43", "3.07"], "correct": 1, "explain": "A-17E: h₁ = 109.90 Btu/lbm, P_r1 = 0.7913 ⇒ P_r2 = 4P_r1 ⇒ T₂ = 683 R, h₂ = 163.5; h₃ = 129.06, P_r3 = 1.3860 ⇒ P_r4 = P_r3/4 ⇒ T₄ = 363 R, h₄ = 86.7. q_L = 23.2; w_net = 53.6 − 42.39 ⇒ COP = 2.071 ≈ 2.06 (printed 2.06; w_net is a difference of large numbers, so a 0.05 Btu/lbm rounding moves the COP by 1 %). The constant-k formula, 1/(4^0.2857 − 1) = 2.06, almost coincides over this narrow temperature range; inverting the ratio gives 0.48; q_L/w_comp ignores the turbine work and gives 0.43; (h₂ − h₃)/w_net = 3.07 is the heat-pump COP.", "src": "Cengel Example 11–5 (§11-8)"}, {"q": "Cengel Problem 11–110 (FE). Consider a heat pump that operates on the reversed Carnot cycle with R-134a as the working fluid executed under the saturation dome between the pressure limits of 140 and 800 kPa. R-134a changes from saturated vapor to saturated liquid during the heat rejection process. The net work input for this cycle is", "opts": ["28 kJ/kg", "34 kJ/kg", "49 kJ/kg", "144 kJ/kg", "275 kJ/kg"], "correct": 0, "explain": "T_L = T_sat@140 kPa = −18.77 °C, T_H = T_sat@800 kPa = 31.31 °C. In the Carnot cycle under the dome s₃ − s₄ = s_fg@800 kPa = 0.5643 kJ/(kg·K), so w_net = (T_H − T_L)·s_fg = (31.31 − (−18.77))·0.5643 = 28.3 kJ/kg. 144 kJ/kg is the heat absorbed q_L; 275 kJ/kg is h₂ of the vapor-compression cycle, not the Carnot work.", "src": "Cengel Problem 11–110 (FE)"}, {"q": "Cengel Problem 11–12: R-134a refrigerator, ideal vapor-compression cycle between 0.12 and 0.7 MPa, 0.05 kg/s. The compressor power input (kW) is:", "opts": ["36.57 kW", "7.41 kW", "9.24 kW", "1.83 kW"], "correct": 3, "explain": "Ẇ_in = ṁ(h₂ − h₁) = 0.05·(273.54 − 236.97) = 1.83 kW (printed answer 1.83 kW). 9.24 is Q̇_H; 7.41 is Q̇_L; 36.57 forgets ṁ (wrong unit).", "src": "Cengel Problem 11–12"}, {"q": "Cengel Problem 11–14. In the ideal R-134a cycle between 0.12 and 0.7 MPa (Prob. 11–12), replacing the throttling valve with an isentropic turbine raises the heat removed from the refrigerated space (same mass flow) by:", "opts": ["17.1 %", "7.0 %", "4.2 %", "25.7 %"], "correct": 2, "explain": "q_L = h₁ − h₄ₛ = 154.39 instead of 148.15 kJ/kg ⇒ +4.2 % (printed 4.2 %). +25.7 % is the COP increase (the turbine work also offsets compressor work); 17.1 % is turbine work over compressor work; 7.0 % is the relative drop of h₄.", "src": "Cengel Problem 11–14"}, {"q": "A refrigerator uses R-134a on an ideal vapor-compression cycle between 0.14 and 0.8 MPa, mass flow 0.05 kg/s (Tutorials I). The rate of heat rejection Q̇_H (kW) is:", "opts": ["9.00 kW", "5.37 kW", "7.18 kW", "179.92 kW"], "correct": 0, "explain": "Q̇_H = ṁ(h₂ − h₃) = 0.05·(275.39 − 95.47) = 9.00 kW = Q̇_L + Ẇ_in (energy balance around the cycle). Q̇_L − Ẇ_in = 5.37 subtracts instead of adding; 179.92 forgets ṁ.", "src": "Tutorials I p.24–27 (= Cengel Example 11–1)"}, {"q": "Cengel Problem 11–32: an R-134a heat pump heats a house losing 60,000 kJ/h; the refrigerant enters the compressor at 280 kPa, 0 °C (h₁ = 250.83 kJ/kg), leaves at 1 MPa, 60 °C (h₂ = 293.38) and leaves the condenser at 30 °C (h₃ = 93.58). The electric power of the heat pump (kW) is:", "opts": ["16.67 kW", "3.55 kW", "13.12 kW", "42.55 kW"], "correct": 1, "explain": "ṁ = 16.67/(293.38 − 93.58) = 0.0834 kg/s; Ẇ_in = ṁ(h₂ − h₁) = 3.55 kW (printed 3.55). 16.67 is Q̇_H; 13.12 is Q̇_L; 42.55 forgets ṁ.", "src": "Cengel Problem 11–32"}, {"q": "Cengel Problem 11–119 (FE). Consider a refrigerator that operates on the vapor compression refrigeration cycle with R-134a as the working fluid. The refrigerant enters the compressor as saturated vapor at 160 kPa, and exits at 800 kPa and 50°C, and leaves the condenser as saturated liquid at 800 kPa. The coefficient of performance of this refrigerator is", "opts": ["2.6", "1.0", "4.2", "3.2", "4.4"], "correct": 3, "explain": "h₁ = h_g@160 kPa = 241.11; h₂ (0.8 MPa, 50 °C) = 286.69; h₃ = h₄ = h_f@800 kPa = 95.47 kJ/kg. COP = (h₁ − h₄)/(h₂ − h₁) = (241.11 − 95.47)/(286.69 − 241.11) = 3.20 ≈ 3.2. 4.2 = COP + 1 (the heat-pump formula).", "src": "Cengel Problem 11–119 (FE)"}]}</script><h2 id="practice">Deep practice</h2><p><a class="btn" href="../../practice/m03.html">Open this module's question bank (118 + 14)</a></p><h2 id="nb">Jupyter notebook</h2><p>Download the notebook (already executed, real outputs):</p><ul><li><a href="../../../notebooks/m03_refrigeration_aircraft_air_conditioning_vi.ipynb" download>m03_refrigeration_aircraft_air_conditioning_vi.ipynb</a> (VI)</li><li><a href="../../../notebooks/m03_refrigeration_aircraft_air_conditioning_en.ipynb" download>m03_refrigeration_aircraft_air_conditioning_en.ipynb</a> (EN)</li></ul><h2 id="errors">Source errors and doubts</h2><ul><li>Slide Ch.3 p.34 (image viewed): "The inlet temperature of the turbine section of the air cycle machine is at a level of 20 to 10º C" is written in reverse order and does not say whether it rises or falls. The numbers of p.32–33 (150 − 100 + 30…40 − 60…70) give about 10–30 °C before the reheater, so it is read as 10–20 °C; not corrected silently: the related questions say "read as".</li><li>Slide Ch.3 p.32 (image viewed): "average pressure of 30 to 40 p.s.i." does not say gauge or absolute. 30–40 psi = 207–276 kPa; if gauge the absolute pressure is 308–377 kPa. The slide does not give enough to choose; this pressure is not used in any calculation.</li><li>Slide Ch.3 p.35: "below the due point" = dew point. Slide Ch.3 p.36: "hot and humid whether conditions" = weather. Slide Ch.3 p.34: "re heater" = reheater; p.35 "the the" is a repeated word; p.31 "throughFlow Control Valve" lacks a space.</li><li>Slide Ch.3 p.35: "40.000 to 50.000 rpm" uses a dot as thousands separator (Vietnamese style) = 40,000–50,000 rpm (≈ 4,189–5,236 rad/s), not 40.0–50.0. The figure on p.30 is labelled "BOEING 737 NEW GEN TRAINING MATERIAL": the diagram is of the Boeing 737 NG while the slide text speaks of cooling packs in general.</li><li>Slide Ch.3 p.22: "the enthalpy increase is equivalent to the change of volume work incorporated into the system" is imprecise. For a reversible adiabatic steady-flow compressor the specific work w = h₂ − h₁ = ∫v dP (technical/shaft work), not the volume (boundary) work ∫P dv. The slide's formula w_V = h₂ − h₁ is right. Also the symbol P_V on p.22 is POWER, easily confused with the pressure P.</li><li>Slide Ch.3 p.4: the title is "Specific heat capacity and latent heat" with a heading "Specific heat capacity" but the content only discusses aggregate states and phase transitions; the slides do NOT define the specific heat c or the latent heat and have no formula Q = m·c·ΔT or Q = m·h_fg. These appear in the module only as labelled additions (Table A-4).</li><li>Slide Ch.3 p.7: the temperature-versus-heat plot for water is a sketch not to scale: the horizontal evaporation segment looks shorter than the liquid-heating segment, whereas at 1 atm h_fg = 2,256.4 kJ/kg is 5.4 times the heat to warm 1 kg of water from 0 to 100 °C (419.2 kJ/kg). The ice part is not computed because Table A-3 is not used (NOT DONE).</li><li>Slide Ch.3 p.8 and p.21–26: the diagram is called "log p–h" but the figure on p.18 (taken from Cengel, Fig. 11–5) has an axis labelled "P" and is a sketch; p.21–26 are real log p–h diagrams with isotherms (T const.) and x = const. lines. P.8 shows two isotherms T = 273 K and 293 K without naming the fluid: no numbers are read from these diagrams (project rule), only a qualitative description.</li><li>Slide Ch.3 p.21: the log p–h figure marks points 1*, 3* next to 1, 3 (slight superheat at 1 and subcooling at 3, read from the figure) but the slide does NOT explain the star. Slide Ch.3 p.10 draws a POWER Carnot cycle (clockwise) with symbols T_o, T_u (o = oben, u = unten) and p.11–14 then use T_H, T_L; p.15 uses 4′ while Tutorials I p.24 uses 4s for the same point (isentropic expansion): notation differences, not errors.</li><li>Slide Ch.3 p.30–36: the text of p.31 mentions an "Ozone Converter" but the diagram of p.30 has no such label; the text does not give the order of the reheater, condenser and water extractor in one continuous sentence (p.34 says the reheater warms the air going to the turbine, p.35 says the condenser cools the air going to the water extractors). The slides give no pressure/expansion ratio, flow rate or efficiency of the ACM: the pack performance cannot be computed; the module's numbers (pressure ratios 1.43 and 1.37 under an isentropic assumption) are illustrations only.</li><li>Slide Ch.3 p.37–38 are blank (all-white images, pixel min = max = 255 checked). Slide Ch.3 has no numerical R-134a example: the only one is Tutorials I p.24–27, identical to Cengel Example 11–1. Several words are split by the PDF copy ("aggre gate", "mate rial", "sys tem", "con denser", "heat trans fer"): layout defects, no effect on the content.</li><li>Tutorials I p.27: Q̇_H appears as "9.0 kW" (from 0.05·179.92 = 8.996) and as "8.99 kW" (adding the rounded 7.18 + 1.81): two numbers 0.01 kW apart for the same quantity; COP = 3.97 is 3.966 rounded. h₂ = 275.39 kJ/kg is a linear interpolation in s of Table A-13 (CoolProp: 275.388); h₁ = 239.16 and h₃ = 95.47 equal the table, CoolProp is 0.016 and 0.031 kJ/kg higher. Not errors, only the tolerance stated in verify_m03.py.</li><li>Cengel Problem 11–14 (printed answer "4.2 percent, 4.2 percent"): the second figure (increase of the heat removed from the refrigerated space) agrees with the computed 4.2 %; the first (increase of the COP) does NOT: it computes to 25.7 % (tables and CoolProp). The book's own Example 11–1 (valve replaced by a turbine: COP 3.97 → 5.07, +28 %) supports the computed value. Most likely the printed answer duplicates 4.2 %. The module's questions use the computed value and say so.</li><li>Cengel Problem 11–22: the statement is inconsistent. "Ideal vapor-compression cycle" (isentropic compression from saturated vapor at 120 kPa) and "leaves the compressor at 60 °C" cannot both hold: isentropic compression to the condenser pressure of 672 kPa gives T₂ ≈ 33.5 °C. The printed answers (0.00727 kg/s; 672 kPa; 2.43) are reproduced only with state 2 at (672 kPa, 60 °C), i.e. NON-isentropic compression; a truly isentropic compression gives ṁ ≈ 0.0126 kg/s and COP ≈ 4.21.</li><li>Cengel Problems 11–12, 11–18, 11–20, 11–2, Example 11–5: the printed answers differ slightly from linear table interpolation because of rounding/equation of state (EES): 11–12 Q̇_H printed 9.23 versus table 9.236 (CoolProp 9.233) and COP printed 4.06 versus table 4.051 (CoolProp 4.055); 11–18 η_c printed 82.5 % versus table 82.6 % (CoolProp 82.5 %); 11–20 pressure drop printed 1.65 kPa versus table 1.72 (CoolProp 1.56); 11–2 COP printed 5.64 versus 5.648 (the book uses 273 K) and w printed 26.1 versus 26.03; Example 11–5 COP printed 2.06 versus Table A-17E 2.07 (w_net is a difference of large numbers). All lie inside the tolerance stated in verify_m03.py; not book errors.</li><li>Cengel Examples 11–1 and 11–2 (Discussion parts): "COP from 3.97 to 5.07, an increase of 28 percent" uses the rounded 1.48 kW (unrounded: 5.06, +27.5 %); "compressor power up 11.6 percent" uses the rounded 2.02/1.81 (unrounded: +11.3 %). Rounding of intermediate steps; no effect on the main answers.</li><li>None of the three books describes the ECS / cooling pack / air cycle machine (by the existing grep of Farokhi and El-Sayed in data/bookmap/ecs_search.json; I did not grep again; El-Sayed p.301 has only one sentence saying bleed air is also used for cabin-air conditioning, without describing the system). Cengel §11-8 (p.629, Fig. 11–18) only describes an open-cycle aircraft cooling system (compress, cool with ambient air, expand in a turbine, into the cabin) and notes that gas cycles suit aircraft; it has no ACM, water extractor or reheater. So the cooling-pack part comes from the slides only and the theory carries the label "Added from the book".</li><li>The library's R-134a tables against CoolProp (ASHRAE): over 78 table pressure pairs (P_low, P_high) h differs by at most 0.040 kJ/kg and COP by at most 0.014 (0.19 %); for the 12 pressure pairs used in the problems h differs by ≤ 0.038 kJ/kg and COP by ≤ 0.008 (measured by verify_m03.py; the 0.03 kJ/kg and 0.005 of the Ch.3 QA belong to its two reference cycles). The cause (EES versus CoolProp 8.0) is not identified. Linear interpolation of h₂ in s is about 0.03–0.05 kJ/kg above the equation of state; P_sat interpolated between rows 2 °C apart (Table A-11) is off by up to 0.16 kPa (Problem 11–20).</li><li>Cengel's FE problems (11–110…11–119) print no answers: the module's answers are computed with tables and CoolProp (or formulas/ODE) and the correct choice is the nearest option; 11–113, 11–114 and 11–115 give 31.19 kW; 0.60 (liquid fraction 0.6045); 5.88, matching options (d), (b), (e). Problem 11–117 uses helium from A-2a: c_p = 5.1926 kJ/(kg·K), k = 1.667.</li><li>NOT DONE / dropped with reasons: (1) cascade and multistage systems except Problem 11–96 (Cengel 11–42…11–48): outside the Ch.3 slides; (2) absorption refrigeration §11-9 (Problems 11–70…11–74, 11–99, 11–118) and thermoelectric refrigeration (Special Topic of Ch.11) except Problem 11–84: outside the slides; (3) Problems 11–63, 11–103 (need Fig. P11–103, regenerator effectiveness), 11–62, 11–59 ("Repeat Prob."), 11–16/11–21 (EES), 11–104 and the "needs_figure" problems: dropped; (4) humid-air conditioning (Cengel Ch.14, psychrometric chart): only two dew-point questions from Tables A-4/A-5, no chart is used; (5) the ice curve of p.7 (Table A-3).</li><li>Slide p.29 (left figure) carries a cropped "pilot…" watermark (image from a web page); p.29 (right figure) and p.30 are captures of training material of unknown copyright: the module uses them only as the original-slide strip and copies no equipment label beyond what is printed on the images.</li></ul><div class="modnav"><a href="../02-gas-power-cycles/index.html">← Previous module: Gas power cycles: Carnot, Otto, Diesel, Brayton and jet-propulsion cycles</a><a href="../04-fuels-and-combustion/index.html">Next module →: Fuels and the combustion process</a></div><div id="resume-mark" data-title="M03 · Refrigeration cycles and aircraft air conditioning" hidden></div></main>
<footer class="foot"><div class="wrap"><p><b>References of the syllabus:</b></p><ul style="margin:.3em 0 .8em;padding-left:1.2em"><li>[1] Yunus A. Çengel &amp; Michael A. Boles, Thermodynamics: An Engineering Approach, McGraw-Hill (PDF 963 pp.)</li><li>[2] Ahmed F. El-Sayed, Aircraft Propulsion and Gas Turbine Engines, 2nd ed., CRC Press, 2017 (EPUB)</li><li>[3] Saeed Farokhi, Aircraft Propulsion, 2nd ed., Wiley, 2014 (PDF 1048 pp.)</li></ul><p>Unofficial self-study material for USTH course AE2.013 Thermal Systems, following the syllabus, the lecturer's slides and the three references of the course. Original questions are quoted from the slides and books (source shown per question); every answer was re-solved and checked by script. Property data come from the textbook tables (Cengel & Boles) and were cross-checked against libraries. Original content belongs to its authors, publishers and the lecturer.</p></div></footer>
<script src="../../../_shared/vendor/katex/katex.min.js"></script><script src="../../../_shared/vendor/katex/auto-render.min.js"></script>
<script src="../../../_shared/i18n.js"></script><script src="../../../_shared/theme.js"></script><script src="../../../_shared/nav.js"></script><script src="../../../_shared/deck.js"></script><script src="../../../_shared/quiz.js"></script><script src="../../../_shared/strip.js"></script><script src="../../../_shared/resume.js"></script><script src="../../../_shared/math.js"></script></body></html>