<!doctype html><html lang="vi"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Chu trình lạnh và điều hoà không khí trên tàu bay · AE2.013 · Hệ thống nhiệt</title><meta name="description" content="Từ chu trình Carnot đảo ngược đến chu trình nén hơi, chu trình khí lạnh và cooling pack của điều hoà không khí trên tàu bay: COP, bảng R-134a, chu trình thực.">
<script>(function(){try{var t=localStorage.getItem('site-theme');if(t&&t!=='light')document.documentElement.setAttribute('data-theme',t);var f=localStorage.getItem('site-font');if(f)document.documentElement.style.fontSize=f}catch(e){}})();</script>
<link rel="icon" href="../../../assets/images/usth_logo.png"><link rel="stylesheet" href="../../../_shared/vendor/katex/katex.min.css"><link rel="stylesheet" href="../../../_shared/common.css"></head><body>
<header class="top"><div class="wrap"><a class="brand" href="../../index.html"><img src="../../../assets/images/usth_logo.png" alt="USTH"><span>AE2.013 · Hệ thống nhiệt</span></a><nav><details class="navgrp"><summary>Học ▾</summary><div class="pop"><a href="../../index.html">Trang chủ</a><a href="../../modules/01-introduction-propulsion/index.html">M01 · Giới thiệu, nguyên lý đẩy và phân loại động cơ</a><a href="../../modules/02-gas-power-cycles/index.html">M02 · Chu trình công suất khí: Carnot, Otto, Diesel, Brayton và chu trình phản lực</a><a href="../../modules/03-refrigeration-aircraft-air-conditioning/index.html">M03 · Chu trình lạnh và điều hoà không khí trên tàu bay</a><a href="../../modules/04-fuels-and-combustion/index.html">M04 · Nhiên liệu và quá trình cháy</a><a href="../../modules/05-compressible-flow/index.html">M05 · Dòng chảy nén được</a></div></details><details class="navgrp"><summary>Luyện ▾</summary><div class="pop"><a href="../../practice/index.html">Ngân hàng câu hỏi</a><a href="../../exam/index.html">Luyện đề thi thử</a><a href="../../written/index.html">Viết tay (chu trình nhiều bước)</a></div></details><details class="navgrp"><summary>Công cụ ▾</summary><div class="pop"><a href="../../lab/index.html">Phòng thí nghiệm</a><a href="../../props/index.html">Tra bảng thuộc tính</a><a href="../../concepts/index.html">Khái niệm</a><a href="../../analyse/index.html">Phân tích đề</a><a href="../../exercises/index.html">Bài tập có số</a></div></details><details class="navgrp"><summary>Nguồn ▾</summary><div class="pop"><a href="../../slides/index.html">Slide của giảng viên</a><a href="../../books/index.html">Bản đồ sách</a><a href="../../sources/index.html">Nguồn, độ phủ, lỗi của nguồn</a></div></details><a class="lang-sw" href="../../../en/modules/03-refrigeration-aircraft-air-conditioning/index.html">🇬🇧 EN</a>
<details class="menu"><summary>🎨</summary><div class="pop"><button data-set-theme="light">Sáng</button><button data-set-theme="dark">Tối</button><button data-set-theme="sepia">Sepia</button><hr><button data-set-font="14px">Chữ nhỏ</button><button data-set-font="16px">Chữ vừa</button><button data-set-font="19px">Chữ lớn</button></div></details></nav></div></header>
<main class="wrap"><div class="crumbs"><a href="../../index.html">Trang chủ</a> › Các module › M03</div><h1>03. Chu trình lạnh và điều hoà không khí trên tàu bay</h1><p class="lead">Từ chu trình Carnot đảo ngược đến chu trình nén hơi, chu trình khí lạnh và cooling pack của điều hoà không khí trên tàu bay: COP, bảng R-134a, chu trình thực.</p><p><span class="tag">CLO: CLO3</span><span class="tag">Thời lượng (ước tính): ≈ 5.6 giờ lý thuyết</span><span class="tag">38 slide</span><span class="tag exam">Câu hỏi: 118 (26 gốc)</span></p><p class="srcnote">Slide Ch.3 tr.3–36 · Tutorials I tr.24–27 · Cengel Ch.11 Refrigeration Cycles (§11-8 Gas Refrigeration Cycles, ref); Ch.14 §14-7 (ref) · <a href="../../books/index.html#overview">Bản đồ nội dung sách</a></p><div class="callout good"><b class="t">🎯 Sau module này bạn sẽ</b><ul><li>Nêu mục tiêu của tủ lạnh và bơm nhiệt, định nghĩa COP và hệ thức COP_HP = COP_R + 1; tính COP Carnot đảo ngược từ hai nhiệt độ (K).</li><li>Vẽ chu trình nén hơi lý tưởng trên T–s và log p–h, gọi tên bốn quá trình và trạng thái; giải thích vì sao 3→4 là đẳng entanpi.</li><li>Tra bảng R-134a (A-11, A-12, A-13), nội suy h₂ theo s và tính Q̇_L, Ẇ_in, Q̇_H, COP, x₄; nêu dung sai so với CoolProp.</li><li>Tính chu trình thực với hiệu suất đẳng entropi của máy nén và quá lạnh; so sánh với chu trình lý tưởng và với Carnot.</li><li>Mô tả hoạt động của cooling pack theo slide (bleed air → bộ trao đổi nhiệt sơ cấp → máy nén ACM → bộ thứ cấp → tách nước → bộ hâm → tuabin → cabin) và các nhiệt độ/tốc độ slide nêu.</li><li>Tính chu trình khí lạnh (Brayton ngược): COP = 1/(r_p^((k−1)/k) − 1), nhiệt độ ra tuabin, hồi nhiệt (Cengel §11-8).</li><li>Nhận ra các lỗi/sai khác của slide (tr.22, 32, 34, 35, 36) và những chỗ đáp án in của sách mâu thuẫn (Cengel 11–14, 11–22).</li></ul></div><div class="stickytoc"><a href="#slides">📷 Slide gốc của giảng viên</a><a href="#lecture">Bài giảng</a><a href="#notes">Ghi chú chi tiết</a><a href="#selfcheck">Tự kiểm tra</a><a href="#practice">Luyện sâu</a><a href="#nb">Notebook Jupyter</a><a href="#errors">Lỗi và nghi vấn của nguồn</a></div><h2 id="slides">📷 Slide gốc của giảng viên (bấm để phóng to)</h2><p class="slidestrip-cap">38 slide + 2 slide trống</p><div class="slidestrip"><a href="../../../assets/slides/ch3/p03.jpg" data-cap="Slide Ch.3 tr.3 — Refrigeration cycles" class=""><img loading="lazy" src="../../../assets/slides/ch3/p03.jpg" alt="Slide Ch.3 tr.3 — Refrigeration cycles"><span class="n">Ch.3·3</span></a><a href="../../../assets/slides/ch3/p04.jpg" data-cap="Slide Ch.3 tr.4 — Specific heat capacity and latent heat" class=""><img loading="lazy" src="../../../assets/slides/ch3/p04.jpg" alt="Slide Ch.3 tr.4 — Specific heat capacity and latent heat"><span class="n">Ch.3·4</span></a><a href="../../../assets/slides/ch3/p05.jpg" data-cap="Slide Ch.3 tr.5 — Latent heat and phase transitions" class=""><img loading="lazy" src="../../../assets/slides/ch3/p05.jpg" alt="Slide Ch.3 tr.5 — Latent heat and phase transitions"><span class="n">Ch.3·5</span></a><a href="../../../assets/slides/ch3/p06.jpg" data-cap="Slide Ch.3 tr.6 — Latent heat and phase transitions" class=""><img loading="lazy" src="../../../assets/slides/ch3/p06.jpg" alt="Slide Ch.3 tr.6 — Latent heat and phase transitions"><span class="n">Ch.3·6</span></a><a href="../../../assets/slides/ch3/p07.jpg" data-cap="Slide Ch.3 tr.7 — Latent heat and phase transitions" class=""><img loading="lazy" src="../../../assets/slides/ch3/p07.jpg" alt="Slide Ch.3 tr.7 — Latent heat and phase transitions"><span class="n">Ch.3·7</span></a><a href="../../../assets/slides/ch3/p08.jpg" data-cap="Slide Ch.3 tr.8 — The wet steam area" class=""><img loading="lazy" src="../../../assets/slides/ch3/p08.jpg" alt="Slide Ch.3 tr.8 — The wet steam area"><span class="n">Ch.3·8</span></a><a href="../../../assets/slides/ch3/p09.jpg" data-cap="Slide Ch.3 tr.9 — Refrigeration cycles" class=""><img loading="lazy" src="../../../assets/slides/ch3/p09.jpg" alt="Slide Ch.3 tr.9 — Refrigeration cycles"><span class="n">Ch.3·9</span></a><a href="../../../assets/slides/ch3/p10.jpg" data-cap="Slide Ch.3 tr.10 — THE CARNOT CYCLE" class=""><img loading="lazy" src="../../../assets/slides/ch3/p10.jpg" alt="Slide Ch.3 tr.10 — THE CARNOT CYCLE"><span class="n">Ch.3·10</span></a><a href="../../../assets/slides/ch3/p11.jpg" data-cap="Slide Ch.3 tr.11 — THE REVERSED CARNOT CYCLE" class=""><img loading="lazy" src="../../../assets/slides/ch3/p11.jpg" alt="Slide Ch.3 tr.11 — THE REVERSED CARNOT CYCLE"><span class="n">Ch.3·11</span></a><a href="../../../assets/slides/ch3/p12.jpg" data-cap="Slide Ch.3 tr.12 — THE REVERSED CARNOT CYCLE" class=""><img loading="lazy" src="../../../assets/slides/ch3/p12.jpg" alt="Slide Ch.3 tr.12 — THE REVERSED CARNOT CYCLE"><span class="n">Ch.3·12</span></a><a href="../../../assets/slides/ch3/p13.jpg" data-cap="Slide Ch.3 tr.13 — THE REVERSED CARNOT CYCLE" class=""><img loading="lazy" src="../../../assets/slides/ch3/p13.jpg" alt="Slide Ch.3 tr.13 — THE REVERSED CARNOT CYCLE"><span class="n">Ch.3·13</span></a><a href="../../../assets/slides/ch3/p14.jpg" data-cap="Slide Ch.3 tr.14 — THE REVERSED CARNOT CYCLE" class=""><img loading="lazy" src="../../../assets/slides/ch3/p14.jpg" alt="Slide Ch.3 tr.14 — THE REVERSED CARNOT CYCLE"><span class="n">Ch.3·14</span></a><a href="../../../assets/slides/ch3/p15.jpg" data-cap="Slide Ch.3 tr.15 — THE IDEAL VAPOR-COMPRESSION REFRIGERATION CYCLE" class=""><img loading="lazy" src="../../../assets/slides/ch3/p15.jpg" alt="Slide Ch.3 tr.15 — THE IDEAL VAPOR-COMPRESSION REFRIGERATION CYCLE"><span class="n">Ch.3·15</span></a><a href="../../../assets/slides/ch3/p16.jpg" data-cap="Slide Ch.3 tr.16 — THE IDEAL VAPOR-COMPRESSION REFRIGERATION CYCLE" class=""><img loading="lazy" src="../../../assets/slides/ch3/p16.jpg" alt="Slide Ch.3 tr.16 — THE IDEAL VAPOR-COMPRESSION REFRIGERATION CYCLE"><span class="n">Ch.3·16</span></a><a href="../../../assets/slides/ch3/p17.jpg" data-cap="Slide Ch.3 tr.17 — THE IDEAL VAPOR-COMPRESSION REFRIGERATION CYCLE" class=""><img loading="lazy" src="../../../assets/slides/ch3/p17.jpg" alt="Slide Ch.3 tr.17 — THE IDEAL VAPOR-COMPRESSION REFRIGERATION CYCLE"><span class="n">Ch.3·17</span></a><a href="../../../assets/slides/ch3/p18.jpg" data-cap="Slide Ch.3 tr.18 — THE IDEAL VAPOR-COMPRESSION REFRIGERATION CYCLE" class=""><img loading="lazy" src="../../../assets/slides/ch3/p18.jpg" alt="Slide Ch.3 tr.18 — THE IDEAL VAPOR-COMPRESSION REFRIGERATION CYCLE"><span class="n">Ch.3·18</span></a><a href="../../../assets/slides/ch3/p19.jpg" data-cap="Slide Ch.3 tr.19 — THE IDEAL VAPOR-COMPRESSION REFRIGERATION CYCLE" class=""><img loading="lazy" src="../../../assets/slides/ch3/p19.jpg" alt="Slide Ch.3 tr.19 — THE IDEAL VAPOR-COMPRESSION REFRIGERATION CYCLE"><span class="n">Ch.3·19</span></a><a href="../../../assets/slides/ch3/p20.jpg" data-cap="Slide Ch.3 tr.20 — Then the COPs of refrigerators and heat pumps operating on the vapor-compression refrigeration cycle can be" class=""><img loading="lazy" src="../../../assets/slides/ch3/p20.jpg" alt="Slide Ch.3 tr.20 — Then the COPs of refrigerators and heat pumps operating on the vapor-compression refrigeration cycle can be"><span class="n">Ch.3·20</span></a><a href="../../../assets/slides/ch3/p21.jpg" data-cap="Slide Ch.3 tr.21 — Calculations using the log p, h diagram" class=""><img loading="lazy" src="../../../assets/slides/ch3/p21.jpg" alt="Slide Ch.3 tr.21 — Calculations using the log p, h diagram"><span class="n">Ch.3·21</span></a><a href="../../../assets/slides/ch3/p22.jpg" data-cap="Slide Ch.3 tr.22 — Calculations using the log p, h diagram" class=""><img loading="lazy" src="../../../assets/slides/ch3/p22.jpg" alt="Slide Ch.3 tr.22 — Calculations using the log p, h diagram"><span class="n">Ch.3·22</span></a><a href="../../../assets/slides/ch3/p23.jpg" data-cap="Slide Ch.3 tr.23 — Calculations using the log p, h diagram" class=""><img loading="lazy" src="../../../assets/slides/ch3/p23.jpg" alt="Slide Ch.3 tr.23 — Calculations using the log p, h diagram"><span class="n">Ch.3·23</span></a><a href="../../../assets/slides/ch3/p24.jpg" data-cap="Slide Ch.3 tr.24 — Calculations using the log p, h diagram" class=""><img loading="lazy" src="../../../assets/slides/ch3/p24.jpg" alt="Slide Ch.3 tr.24 — Calculations using the log p, h diagram"><span class="n">Ch.3·24</span></a><a href="../../../assets/slides/ch3/p25.jpg" data-cap="Slide Ch.3 tr.25 — Calculations using the log p, h diagram" class=""><img loading="lazy" src="../../../assets/slides/ch3/p25.jpg" alt="Slide Ch.3 tr.25 — Calculations using the log p, h diagram"><span class="n">Ch.3·25</span></a><a href="../../../assets/slides/ch3/p26.jpg" data-cap="Slide Ch.3 tr.26 — The real refrigeration process" class=""><img loading="lazy" src="../../../assets/slides/ch3/p26.jpg" alt="Slide Ch.3 tr.26 — The real refrigeration process"><span class="n">Ch.3·26</span></a><a href="../../../assets/slides/ch3/p27.jpg" data-cap="Slide Ch.3 tr.27 — Refrigerating equipment" class=""><img loading="lazy" src="../../../assets/slides/ch3/p27.jpg" alt="Slide Ch.3 tr.27 — Refrigerating equipment"><span class="n">Ch.3·27</span></a><a href="../../../assets/slides/ch3/p28.jpg" data-cap="Slide Ch.3 tr.28 — Refrigerating equipment" class=""><img loading="lazy" src="../../../assets/slides/ch3/p28.jpg" alt="Slide Ch.3 tr.28 — Refrigerating equipment"><span class="n">Ch.3·28</span></a><a href="../../../assets/slides/ch3/p29.jpg" data-cap="Slide Ch.3 tr.29 — Air conditioner in aircraft" class=""><img loading="lazy" src="../../../assets/slides/ch3/p29.jpg" alt="Slide Ch.3 tr.29 — Air conditioner in aircraft"><span class="n">Ch.3·29</span></a><a href="../../../assets/slides/ch3/p30.jpg" data-cap="Slide Ch.3 tr.30 — AIR CYCLE COOLING PACK" class=""><img loading="lazy" src="../../../assets/slides/ch3/p30.jpg" alt="Slide Ch.3 tr.30 — AIR CYCLE COOLING PACK"><span class="n">Ch.3·30</span></a><a href="../../../assets/slides/ch3/p31.jpg" data-cap="Slide Ch.3 tr.31 — Operation of the Cooling Pack" class=""><img loading="lazy" src="../../../assets/slides/ch3/p31.jpg" alt="Slide Ch.3 tr.31 — Operation of the Cooling Pack"><span class="n">Ch.3·31</span></a><a href="../../../assets/slides/ch3/p32.jpg" data-cap="Slide Ch.3 tr.32 — Operation of the Cooling Pack" class=""><img loading="lazy" src="../../../assets/slides/ch3/p32.jpg" alt="Slide Ch.3 tr.32 — Operation of the Cooling Pack"><span class="n">Ch.3·32</span></a><a href="../../../assets/slides/ch3/p33.jpg" data-cap="Slide Ch.3 tr.33 — Operation of the Cooling Pack" class=""><img loading="lazy" src="../../../assets/slides/ch3/p33.jpg" alt="Slide Ch.3 tr.33 — Operation of the Cooling Pack"><span class="n">Ch.3·33</span></a><a href="../../../assets/slides/ch3/p34.jpg" data-cap="Slide Ch.3 tr.34 — Operation of the Cooling Pack" class=""><img loading="lazy" src="../../../assets/slides/ch3/p34.jpg" alt="Slide Ch.3 tr.34 — Operation of the Cooling Pack"><span class="n">Ch.3·34</span></a><a href="../../../assets/slides/ch3/p35.jpg" data-cap="Slide Ch.3 tr.35 — Operation of the Cooling Pack" class=""><img loading="lazy" src="../../../assets/slides/ch3/p35.jpg" alt="Slide Ch.3 tr.35 — Operation of the Cooling Pack"><span class="n">Ch.3·35</span></a><a href="../../../assets/slides/ch3/p36.jpg" data-cap="Slide Ch.3 tr.36 — Operation of the Cooling Pack" class=""><img loading="lazy" src="../../../assets/slides/ch3/p36.jpg" alt="Slide Ch.3 tr.36 — Operation of the Cooling Pack"><span class="n">Ch.3·36</span></a><a href="../../../assets/slides/tut/p24.jpg" data-cap="Tutorials I tr.24 — The Ideal Vapor-Compression Refrigeration Cycle" class=""><img loading="lazy" src="../../../assets/slides/tut/p24.jpg" alt="Tutorials I tr.24 — The Ideal Vapor-Compression Refrigeration Cycle"><span class="n">Tut·24</span></a><a href="../../../assets/slides/tut/p25.jpg" data-cap="Tutorials I tr.25 — The Ideal Vapor-Compression Refrigeration Cycle" class=""><img loading="lazy" src="../../../assets/slides/tut/p25.jpg" alt="Tutorials I tr.25 — The Ideal Vapor-Compression Refrigeration Cycle"><span class="n">Tut·25</span></a><a href="../../../assets/slides/tut/p26.jpg" data-cap="Tutorials I tr.26 — The Ideal Vapor-Compression Refrigeration Cycle" class=""><img loading="lazy" src="../../../assets/slides/tut/p26.jpg" alt="Tutorials I tr.26 — The Ideal Vapor-Compression Refrigeration Cycle"><span class="n">Tut·26</span></a><a href="../../../assets/slides/tut/p27.jpg" data-cap="Tutorials I tr.27 — The Ideal Vapor-Compression Refrigeration Cycle" class=""><img loading="lazy" src="../../../assets/slides/tut/p27.jpg" alt="Tutorials I tr.27 — The Ideal Vapor-Compression Refrigeration Cycle"><span class="n">Tut·27</span></a><a href="../../../assets/slides/ch3/p37.jpg" data-cap="Slide Ch.3 tr.37 (trống)" class="blank"><img loading="lazy" src="../../../assets/slides/ch3/p37.jpg" alt="Slide Ch.3 tr.37 (trống)"><span class="n">Ch.3·37</span></a><a href="../../../assets/slides/ch3/p38.jpg" data-cap="Slide Ch.3 tr.38 (trống)" class="blank"><img loading="lazy" src="../../../assets/slides/ch3/p38.jpg" alt="Slide Ch.3 tr.38 (trống)"><span class="n">Ch.3·38</span></a></div><h2 id="lecture">Bài giảng</h2><div class="mdeck" id="d-m03"><div class="mdeck-viewport"><div class="mdeck-slide part-divider"><div class="kicker">PHẦN 1/5</div><div class="part-num">01</div><h2>Nền tảng: làm lạnh, bơm nhiệt, ẩn nhiệt, vùng hơi ẩm và Carnot đảo ngược</h2><ul class="part-list"><li>Slide Ch.3 tr.3–14</li><li>COP, ẩn nhiệt, giản đồ log p–h</li><li>Carnot đảo ngược là chuẩn so sánh</li></ul></div><div class="mdeck-slide"><div class="kicker">Phần 1 · Nền tảng</div><h2>Làm lạnh chuyển nhiệt ngược chiều tự nhiên nên phải tốn công, và tủ lạnh với bơm nhiệt là cùng một máy</h2><p><span class="srcflag">Slide Ch.3 tr.3</span> <span class="srcflag">Slide Ch.3 tr.9</span></p><ul><li><b>Làm lạnh</b> (refrigeration) là chuyển nhiệt từ vùng nhiệt độ thấp sang vùng nhiệt độ cao hơn; thiết bị làm việc đó là <b>tủ lạnh</b> (refrigerator), chu trình của nó là <b>chu trình lạnh</b>; môi chất là <b>chất lạnh</b> (refrigerant) (tr.3, tr.9).</li><li>Chu trình dùng nhiều nhất là <b>chu trình nén hơi</b> (vapor-compression): môi chất bay hơi và ngưng tụ luân phiên và được nén ở pha hơi (tr.3).</li><li><b>Bơm nhiệt</b> (heat pump) cũng chuyển nhiệt từ nơi lạnh sang nơi nóng; tủ lạnh và bơm nhiệt về bản chất là cùng một thiết bị, chỉ khác mục tiêu (tr.9).</li></ul><table class="t "><tr><th></th><th>Tủ lạnh (R)</th><th>Bơm nhiệt (HP)</th></tr><tr><td>Mục tiêu (đầu ra mong muốn)</td><td>$Q_L$ lấy khỏi không gian lạnh</td><td>$Q_H$ cấp cho không gian nóng</td></tr><tr><td>Nguồn nhiệt</td><td>không gian cần làm lạnh</td><td>môi trường lạnh (nước ngầm, không khí ngoài trời)</td></tr><tr><td>Nơi nhận nhiệt thải</td><td>môi trường ấm</td><td>nhà/phòng cần sưởi</td></tr></table><div class="pd-formula"><div class="pd-formula-label">Hệ số hiệu quả <span class="srcflag new">Bổ sung từ sách: Cengel §11-1</span></div><div class="pd-formula-math">$$\mathrm{COP}_R=\frac{Q_L}{W_{net,in}},\qquad \mathrm{COP}_{HP}=\frac{Q_H}{W_{net,in}}=\mathrm{COP}_R+1$$</div></div><ul class="pd-legend"><li><b>$W_{net,in}$</b><span>công thực đưa vào (hệ thức Q_H = Q_L + W)</span></li><li><b>$\mathrm{COP}>1$</b><span>có thể lớn hơn 1: COP không phải hiệu suất nhiệt</span></li></ul><details class="slide-explain"><summary>📖 Giải thích cho người mới bắt đầu</summary><div class="slide-explain-body">Nhiệt tự chảy từ nóng sang lạnh. Muốn đi ngược lại phải có một máy tiêu tốn công, giống như bơm nước lên cao. Tủ lạnh coi nhiệt lấy ra từ ngăn lạnh là thành quả; bơm nhiệt coi nhiệt cấp cho nhà là thành quả. Vì công cũng biến thành nhiệt thải nên Q_H = Q_L + W và COP bơm nhiệt luôn hơn COP tủ lạnh đúng 1 đơn vị. 1 tấn lạnh = 211 kJ/phút (Cengel tr.609): máy 3 tấn có công suất lạnh khoảng 10,5 kW.</div></details></div><div class="mdeck-slide"><div class="kicker">Phần 1 · Nền tảng</div><h2>Môi chất hấp thụ rất nhiều nhiệt khi đổi pha mà nhiệt độ không đổi: chu trình nén hơi tận dụng đúng điều đó</h2><p><span class="srcflag">Slide Ch.3 tr.4–7</span></p><ul><li>Khi cấp nhiệt cho một vật, hoặc nhiệt độ tăng, hoặc <b>trạng thái tập hợp</b> (aggregate state) đổi: đó là <b>chuyển pha</b> (phase transition) (tr.4). <b>Trong lúc đổi pha nhiệt độ giữ không đổi</b>; chỉ khi đã đổi hết, cấp thêm nhiệt mới làm nhiệt độ tăng (tr.5).</li><li>Chuyển pha cần cấp hoặc rút nhiệt khỏi môi trường; chiều trao đổi phụ thuộc loại chuyển pha (bảng tr.6).</li></ul><table class="t "><tr><th>Quá trình</th><th>Đổi trạng thái</th><th>Năng lượng</th><th>Trong chu trình nén hơi</th></tr><tr><td>Freezing</td><td>lỏng → rắn</td><td>toả nhiệt</td><td>—</td></tr><tr><td>Melting</td><td>rắn → lỏng</td><td>hấp thụ nhiệt</td><td>—</td></tr><tr><td><b>Evaporation</b></td><td>lỏng → khí</td><td>hấp thụ nhiệt</td><td><b>dàn bay hơi</b>: nhận Q_L</td></tr><tr><td><b>Condensation</b></td><td>khí → lỏng</td><td>toả nhiệt</td><td><b>dàn ngưng</b>: thải Q_H</td></tr><tr><td>Sublimation</td><td>rắn → khí</td><td>hấp thụ nhiệt</td><td>—</td></tr><tr><td>Desublimation</td><td>khí → rắn</td><td>toả nhiệt</td><td>—</td></tr></table><div class="callout"><b class="t">Con số cho nước ở 1 atm (bảng A-4) <span class="srcflag new">Bổ sung từ sách: Table A-4</span></b><p>Đun 1 kg nước lỏng từ 0 lên 100 °C cần 419,2 kJ; làm bay hơi 1 kg ở 100 °C cần h_fg = 2 256,4 kJ, gấp 5,4 lần. Đồ thị tr.7 chỉ là phác họa không theo tỉ lệ (đoạn nằm ngang trông ngắn hơn đoạn tăng nhiệt). Đây chính là lý do chu trình lạnh tận dụng bay hơi/ngưng tụ: một kg môi chất mang được rất nhiều nhiệt ở nhiệt độ gần như không đổi.</p><p class="srcnote">Tiêu đề tr.4 là "Specific heat capacity and latent heat" nhưng slide không định nghĩa nhiệt dung riêng hay ẩn nhiệt (xem mục lỗi nguồn).</p></div><details class="slide-explain"><summary>📖 Giải thích cho người mới bắt đầu</summary><div class="slide-explain-body">Đun nước, nhiệt độ tăng dần cho tới 100 °C rồi dừng lại trong lúc sôi: nhiệt cấp vào lúc này không làm nóng thêm mà dùng để phá liên kết giữa các phân tử (ẩn nhiệt). Tủ lạnh làm ngược lại: cho môi chất sôi ở nhiệt độ rất thấp trong dàn bay hơi để hút nhiệt của ngăn lạnh, rồi nén lên áp suất cao và cho ngưng tụ ở dàn ngưng để thải nhiệt ra ngoài.</div></details></div><div class="mdeck-slide"><div class="kicker">Phần 1 · Nền tảng</div><h2>Đổi pha xảy ra dần trong vùng hơi ẩm giữa đường lỏng bão hòa x = 0 và đường hơi bão hòa x = 1</h2><p><span class="srcflag">Slide Ch.3 tr.8</span></p><div class="diag"><a href="../../../assets/figs/m03/fig_dome_vi.png" target="_blank" rel="noopener"><img src="../../../assets/figs/m03/fig_dome_vi.png" alt="R-134a trên giản đồ log p–h với vùng lỏng, hơi ẩm, hơi, các đường x và hai đường đẳng nhiệt" loading="lazy"></a><div style="font-size:.78rem;color:var(--muted)">Tự vẽ lại bằng CoolProp (R-134a, quy chiếu ASHRAE) cho slide tr.8; slide không nói môi chất. (bấm vào hình để xem cỡ gốc)</div></div><ul><li>Chất thật tồn tại ở cả ba trạng thái; chuyển pha khí ↔ lỏng được hệ nén hơi dùng (tr.8). Chuyển pha <b>không xảy ra đột ngột mà dần dần trong vùng hơi ẩm</b> (wet steam area).</li><li>Vùng hơi ẩm nằm giữa <b>đường sôi</b> (boiling line, x = 0, lỏng bão hòa) và <b>đường hơi bão hòa</b> (x = 1); các đường x = 0,2…0,8 là phần khối lượng hơi.</li><li>Trong vùng hơi ẩm một đường đẳng nhiệt (T = 273 K, 293 K trên slide) <b>nằm ngang</b>: nhiệt độ và áp suất bão hòa gắn với nhau. Chỉ mô tả định tính, không đọc số từ giản đồ.</li></ul><p class="srcnote">Minh hoạ nếu môi chất là R-134a (slide không nói): P_sat ở 0 °C = 293,0 kPa và ở 20 °C = 572,1 kPa (bảng A-11), nên đường 293 K nằm ở áp suất cao hơn khoảng 1,95 lần đường 273 K.</p><details class="slide-explain"><summary>📖 Giải thích cho người mới bắt đầu</summary><div class="slide-explain-body">Hãy coi giản đồ như một bản đồ ba vùng: bên trái là lỏng, bên phải là hơi, ở giữa là hỗn hợp lỏng–hơi. Độ khô x cho biết hỗn hợp có bao nhiêu phần trăm khối lượng là hơi. Trên bản đồ log p–h (áp suất theo thang logarit, entanpi tuyến tính) khoảng cách nằm ngang giữa hai điểm chính là hiệu entanpi, tức nhiệt hoặc công cần tính.</div></details></div><div class="mdeck-slide"><div class="kicker">Phần 1 · Nền tảng</div><h2>Carnot đảo ngược là trần COP giữa hai nhiệt độ nhưng không chế tạo được, nên ta dùng chu trình nén hơi</h2><p><span class="srcflag">Slide Ch.3 tr.10–14</span></p><div class="diag"><a href="../../../assets/figs/m03/fig_carnot_vi.png" target="_blank" rel="noopener"><img src="../../../assets/figs/m03/fig_carnot_vi.png" alt="Chu trình Carnot đảo ngược của R-134a trên T–s và log p–h" loading="lazy"></a><div style="font-size:.78rem;color:var(--muted)">Tự vẽ lại từ CoolProp với số liệu Cengel Bài 11–2 (T_H = 30 °C, p_bay hơi = 160 kPa); các số trạng thái theo slide tr.12. (bấm vào hình để xem cỡ gốc)</div></div><ul><li><b>Carnot</b> là chu trình thuận nghịch hoàn toàn gồm hai quá trình đẳng nhiệt và hai quá trình đẳng entropi (tr.10). Slide vẽ nó ở dạng động cơ (thuận chiều, nhận Q_in ở T_o, sinh W_out). <b>Đảo ngược</b> thì mọi nhiệt và công đổi chiều: được tủ lạnh/bơm nhiệt Carnot (tr.11).</li><li>1→2 môi chất hấp thụ Q_L đẳng nhiệt ở T_L; 2→3 nén đẳng entropi (nhiệt độ tăng lên T_H); 3→4 thải Q_H đẳng nhiệt ở T_H (hơi bão hòa → lỏng bão hòa); 4→1 giãn nở đẳng entropi về T_L (tr.12).</li></ul><div class="pd-formula"><div class="pd-formula-label">COP của máy Carnot đảo ngược (tr.13), nhiệt độ tính bằng K</div><div class="pd-formula-math">$$\mathrm{COP}_{R,Carnot}=\frac{1}{T_H/T_L-1},\qquad \mathrm{COP}_{HP,Carnot}=\frac{1}{1-T_L/T_H}$$</div></div><ul><li>Đây là chu trình lạnh hiệu quả nhất giữa hai mức nhiệt độ; <b>lý tưởng nhưng không thực tế</b>, chỉ dùng làm <b>chuẩn so sánh</b> cho các chu trình thực (tr.14). COP tăng khi T_L tăng hoặc T_H giảm.</li><li>Lý do không thực hiện được <span class="srcflag new">Bổ sung từ sách: Cengel §11-2</span>: 2→3 phải nén hỗn hợp lỏng–hơi và 4→1 phải giãn hơi ẩm cao trong tuabin; ra ngoài vòm bão hòa thì khó giữ đẳng nhiệt.</li></ul><details class="slide-explain"><summary>📖 Giải thích cho người mới bắt đầu</summary><div class="slide-explain-body">Ví dụ số: T_L = −10 °C và T_H = 35 °C: COP_R = 263,15/45 = 5,85; COP_HP = 6,85. Hai nhiệt độ càng xa nhau, COP càng thấp. Luôn đổi °C sang kelvin trước khi tính (công thức dùng tỉ số nhiệt độ tuyệt đối).</div></details></div><div class="mdeck-slide part-divider"><div class="kicker">PHẦN 2/5</div><div class="part-num">02</div><h2>Phương pháp: chu trình nén hơi lý tưởng, giản đồ log p–h và quy trình tra bảng</h2><ul class="part-list"><li>Slide Ch.3 tr.15–25</li><li>Bốn quá trình, bốn entanpi, COP</li><li>So với Carnot; dung sai bảng ↔ CoolProp</li></ul></div><div class="mdeck-slide"><div class="kicker">Phần 2 · Phương pháp</div><h2>Thay tuabin bằng van tiết lưu và cho bay hơi hoàn toàn trước khi nén là điều làm chu trình Carnot đảo ngược thành chu trình dùng được</h2><p><span class="srcflag">Slide Ch.3 tr.15–17</span></p><div class="diag"><a href="../../../assets/figs/m03/fig_vcrc_vi.png" target="_blank" rel="noopener"><img src="../../../assets/figs/m03/fig_vcrc_vi.png" alt="Chu trình nén hơi lý tưởng R-134a 0,14–0,8 MPa trên T–s và log p–h" loading="lazy"></a><div style="font-size:.78rem;color:var(--muted)">Tự vẽ lại từ CoolProp với trạng thái của Tutorials I; 3→4 trên T–s vẽ nét đứt vì tiết lưu bất thuận nghịch không có đường đi xác định; 4s là điểm nếu giãn nở đẳng entropi (slide tr.15 ghi 4′). (bấm vào hình để xem cỡ gốc)</div></div><ul><li>Hai thay đổi so với Carnot đảo ngược (tr.15): <b>bay hơi hoàn toàn trước khi nén</b> và <b>thay tuabin bằng van tiết lưu</b> hoặc ống mao dẫn. Chu trình thu được là <b>chu trình nén hơi lý tưởng</b>, dùng nhiều nhất cho tủ lạnh, điều hoà và bơm nhiệt (tr.16).</li></ul><table class="t "><tr><th>Quá trình</th><th>Thiết bị</th><th>Mô tả (tr.16–17)</th><th>Trạng thái</th></tr><tr><td>1→2</td><td>máy nén</td><td>nén đẳng entropi tới áp suất ngưng; nhiệt độ vọt lên cao hơn môi trường</td><td>1: hơi bão hòa; 2: hơi quá nhiệt</td></tr><tr><td>2→3</td><td>dàn ngưng</td><td>thải nhiệt Q_H đẳng áp tới lỏng bão hòa (vẫn nóng hơn môi trường)</td><td>3: lỏng bão hòa</td></tr><tr><td>3→4</td><td>van tiết lưu</td><td>giảm áp tới áp suất bay hơi; nhiệt độ rơi xuống thấp hơn không gian lạnh</td><td>4: hỗn hợp bão hòa chất lượng thấp</td></tr><tr><td>4→1</td><td>dàn bay hơi</td><td>bay hơi hoàn toàn đẳng áp nhờ nhận Q_L</td><td>1: hơi bão hòa</td></tr></table><details class="slide-explain"><summary>📖 Giải thích cho người mới bắt đầu</summary><div class="slide-explain-body">Máy nén không chịu được hỗn hợp lỏng–hơi, nên ta ép môi chất bay hơi hết rồi mới nén. Tuabin giãn nở hỗn hợp ẩm rất khó chế tạo, nên ta thay bằng một van hẹp: mất đi một chút công thu hồi nhưng đơn giản hơn nhiều. Cái giá là quá trình 3→4 bất thuận nghịch (entropi tăng), nên chu trình này không còn là chu trình thuận nghịch.</div></details></div><div class="mdeck-slide"><div class="kicker">Phần 2 · Phương pháp</div><h2>COP của chu trình nén hơi chỉ cần bốn entanpi: (h₁ − h₄)/(h₂ − h₁)</h2><p><span class="srcflag">Slide Ch.3 tr.19–20</span></p><ul><li>Cả bốn thiết bị là thiết bị <b>dòng ổn định</b>; thay đổi động năng và thế năng của môi chất thường nhỏ so với công và nhiệt nên bỏ qua; dàn ngưng và dàn bay hơi không có công; máy nén coi là đoạn nhiệt (tr.19).</li></ul><div class="pd-formula"><div class="pd-formula-label">Phương trình năng lượng dòng ổn định trên 1 kg (tr.19)</div><div class="pd-formula-math">$$(q_{in}-q_{out})+(w_{in}-w_{out})=h_e-h_i$$</div></div><table class="t "><tr><th>Thiết bị</th><th>Phương trình rút gọn</th><th>Đại lượng</th></tr><tr><td>Máy nén 1→2</td><td>$w_{in}=h_2-h_1$</td><td>công nén riêng (tr.22)</td></tr><tr><td>Dàn ngưng 2→3</td><td>$q_H=h_2-h_3$</td><td>nhiệt thải riêng (tr.23)</td></tr><tr><td>Van tiết lưu 3→4</td><td>$h_4=h_3$</td><td>đẳng entanpi (tr.24)</td></tr><tr><td>Dàn bay hơi 4→1</td><td>$q_L=h_1-h_4$</td><td>năng suất lạnh riêng (tr.25)</td></tr></table><div class="pd-formula"><div class="pd-formula-label">COP từ bốn entanpi (tr.20)</div><div class="pd-formula-math">$$\mathrm{COP}_R=\frac{q_L}{w_{net,in}}=\frac{h_1-h_4}{h_2-h_1},\qquad \mathrm{COP}_{HP}=\frac{q_H}{w_{net,in}}=\frac{h_2-h_3}{h_2-h_1}$$</div></div><p class="srcnote">Trạng thái theo chu trình lý tưởng (Cengel §11-3): h₁ = h_g ở P₁ (hơi bão hòa), h₃ = h_f ở P₃ (lỏng bão hòa), s₂ = s₁ (nén đẳng entropi). Slide tr.22–25 ký hiệu công suất là P_V, Q̇_c, Q̇₀ và lưu lượng ṁ_R (xem mục lỗi nguồn về ký hiệu).</p><details class="slide-explain"><summary>📖 Giải thích cho người mới bắt đầu</summary><div class="slide-explain-body">Mỗi thiết bị là một "hộp" mà năng lượng vào ra theo entanpi. Hộp nào không có công thì nhiệt = hiệu entanpi; van tiết lưu không có công, không có nhiệt nên entanpi giữ nguyên. Vì vậy chỉ cần tra được h₁, h₂, h₃ (h₄ = h₃) là tính được mọi thứ: nhiệt lạnh, nhiệt thải, công, COP.</div></details></div><div class="mdeck-slide"><div class="kicker">Phần 2 · Phương pháp</div><h2>Trên giản đồ log p–h, nhiệt và công là độ dài các đoạn nằm ngang, nên cả chu trình đọc được bằng thước</h2><p><span class="srcflag">Slide Ch.3 tr.18</span> <span class="srcflag">Slide Ch.3 tr.21–25</span></p><ul><li>Giản đồ <b>log p–h</b> được dùng để tính toán hệ lạnh: nhiệt độ và áp suất đo được trên hệ vẽ lên giản đồ rồi lấy hiệu entanpi; kết quả xác định bằng đồ thị (tr.21). Ưu điểm: các hiệu năng lượng hiện ra trực tiếp thành các <b>đoạn thẳng</b>; mỗi môi chất có giản đồ riêng (tr.18).</li><li>Ba trong bốn quá trình là đường thẳng; nhiệt ở dàn ngưng và dàn bay hơi tỉ lệ với <b>độ dài đoạn nằm ngang</b> tương ứng; chỉ nén 1→2 là đường cong (tr.18, hình trong tr.22–25).</li></ul><table class="t "><tr><th>Giai đoạn (slide)</th><th>Quá trình</th><th>Công thức của slide</th><th>Trên giản đồ (định tính)</th></tr><tr><td>1: nén đẳng entropi (tr.22)</td><td>1→2</td><td>$P_V=(h_2-h_1)\dot m_R;\; w_V=h_2-h_1$</td><td>đoạn cong nghiêng lên, w_V đo theo trục h</td></tr><tr><td>2: ngưng tụ đẳng áp (tr.23)</td><td>2→3</td><td>$\dot Q_c=(h_2-h_3)\dot m_R;\; q_c=h_2-h_3$</td><td>đoạn nằm ngang ở áp suất cao</td></tr><tr><td>3: tiết lưu đẳng entanpi (tr.24)</td><td>3→4</td><td>$h_4=h_3$</td><td>đoạn thẳng đứng đi xuống; độ khô x đọc từ các đường x = const</td></tr><tr><td>4: bay hơi đẳng áp (tr.25)</td><td>4→1</td><td>$\dot Q_0=(h_1-h_4)\dot m_R;\; q_0=h_1-h_4$</td><td>đoạn nằm ngang ở áp suất thấp</td></tr></table><p class="srcnote">Hình tr.21 đánh dấu 1*, 3* cạnh 1, 3 (hơi hơi quá nhiệt ở 1, lỏng quá lạnh ở 3: đọc từ hình, slide không chú giải). Ta không đọc số từ giản đồ log p–h; mọi entanpi của module lấy từ bảng hoặc CoolProp.</p><details class="slide-explain"><summary>📖 Giải thích cho người mới bắt đầu</summary><div class="slide-explain-body">Người làm lạnh dùng giản đồ này vì nó biến phép trừ entanpi thành "đo một đoạn thẳng": đoạn 4–1 là hiệu ứng lạnh, đoạn 1–2 là công nén, đoạn 2–3 là nhiệt thải. COP là tỉ số hai đoạn. Trong khoá học này ta chỉ dùng giản đồ để hiểu hình dạng chu trình; con số lấy từ bảng để có sai số kiểm soát được.</div></details></div><div class="mdeck-slide"><div class="kicker">Phần 2 · Phương pháp</div><h2>Quy trình bốn bước: h₁ và h₃ đọc thẳng từ bảng bão hòa, h₂ nội suy theo s, h₄ = h₃</h2><p><span class="srcflag">Tutorials I tr.24–27</span> <span class="srcflag new">Bổ sung từ sách: Cengel §11-3</span></p><ul><li><b>Bước 1</b> h₁ = h_g và s₁ = s_g ở P₁ (bảng A-12, theo áp suất). <b>Bước 2</b> h₃ = h_f ở P₃ (A-12), h₄ = h₃. <b>Bước 3</b> h₂: tại P₂ và s = s₁: tra khối P₂ của bảng A-13 và <b>nội suy tuyến tính theo s</b> giữa hai hàng quanh s₁ (hàng bão hòa là hàng đầu của khối). <b>Bước 4</b> q_L = h₁ − h₄; w = h₂ − h₁; q_H = h₂ − h₃; COP.</li><li>Trang in của bảng (Appendix 1): A-11 và A-12 tr.928–930, A-13 tr.931–932. Thư viện của site in ra bảng và trang đã dùng khi tra.</li></ul><table class="t "><tr><th>Bài đã có đáp án in</th><th>Bảng (nội suy)</th><th>CoolProp</th><th>Đáp án in</th></tr><tr><td>Tutorials I: h₂ (kJ/kg)</td><td>275,389</td><td>275,388</td><td>275,39</td></tr><tr><td>Tutorials I: COP</td><td>3,966</td><td>3,968</td><td>3,97</td></tr><tr><td>Cengel 11–12: Q̇_H (kW)</td><td>9,236</td><td>9,233</td><td>9,23</td></tr><tr><td>Cengel 11–12: COP</td><td>4,051</td><td>4,055</td><td>4,06</td></tr></table><div class="callout warn"><b class="t">Dung sai đã đo (verify_m03.py)</b><p>Trên 78 cặp áp suất của bảng: h lệch CoolProp tối đa 0,040 kJ/kg; COP lệch tối đa 0,014 (0,19 %). Với các bài của module: h ≤ 0,038 kJ/kg, COP ≤ 0,008. Nội suy tuyến tính theo s cho h₂ cao hơn phương trình trạng thái khoảng 0,03–0,05 kJ/kg. Ta nói rõ dung sai này trong mọi lời giải và không chỉnh dung sai để che sai lệch.</p></div><details class="slide-explain"><summary>📖 Giải thích cho người mới bắt đầu</summary><div class="slide-explain-body">Cái khó duy nhất là h₂: máy nén đẳng entropi nên entropi vào bằng entropi ra. Ta biết s₁ (từ trạng thái 1) và áp suất ra P₂, nên tìm trong bảng quá nhiệt ở P₂ chỗ có entropi đúng bằng s₁ và đọc entanpi tương ứng. Nội suy tuyến tính là cách của sách; sai lệch với phương trình trạng thái rất nhỏ nên các đáp án in khớp tới chữ số thứ ba.</div></details></div><div class="mdeck-slide"><div class="kicker">Phần 2 · Phương pháp</div><h2>COP của chu trình nén hơi lý tưởng luôn thấp hơn Carnot và tăng 2–4 % cho mỗi °C nâng nhiệt độ bay hơi</h2><div class="diag"><a href="../../../assets/figs/m03/fig_cop_vi.png" target="_blank" rel="noopener"><img src="../../../assets/figs/m03/fig_cop_vi.png" alt="COP của chu trình nén hơi lý tưởng R-134a và của Carnot đảo ngược theo nhiệt độ bay hơi" loading="lazy"></a><div style="font-size:.78rem;color:var(--muted)">Tự vẽ từ CoolProp; T_H = 40 °C (ngưng tụ); chu trình lý tưởng ở dưới Carnot với mọi T_L. (bấm vào hình để xem cỡ gốc)</div></div><ul><li>Chu trình của Tutorials I (0,14–0,8 MPa: T_sat = −18,77 và 31,31 °C) có COP = 3,97, còn Carnot giữa hai nhiệt độ này là 5,08: đạt 78 % (tiết lưu bất thuận nghịch và nén hơi quá nhiệt).</li><li>Quy tắc kinh nghiệm <span class="srcflag new">Bổ sung từ sách: Cengel §11-3</span>: COP tăng khoảng <b>2–4 %</b> cho mỗi °C nâng nhiệt độ bay hơi hoặc hạ nhiệt độ ngưng tụ; kiểm bằng CoolProp trên lưới 12 điểm: 2,3 đến 3,8 % mỗi °C.</li><li>Hệ quả thiết kế: giữ dàn bay hơi không lạnh hơn mức cần thiết và giữ dàn ngưng sạch/thoáng để áp suất ngưng thấp.</li></ul><details class="slide-explain"><summary>📖 Giải thích cho người mới bắt đầu</summary><div class="slide-explain-body">Carnot cho biết giới hạn lý thuyết, chu trình nén hơi là thực tế nhất. Khoảng cách giữa hai đường là "giá" của van tiết lưu và việc nén hơi quá nhiệt. Điều quan trọng cho thực hành: COP rất nhạy với nhiệt độ làm việc, nên một tủ lạnh đặt ở −30 °C tốn điện hơn nhiều so với đặt ở −5 °C.</div></details></div><div class="mdeck-slide part-divider"><div class="kicker">PHẦN 3/5</div><div class="part-num">03</div><h2>Ví dụ có lời giải: Tutorials I và Cengel Ch.11</h2><ul class="part-list"><li>Tutorials I tr.24–27</li><li>Cengel 11–12 (đáp án in), Ví dụ 11–2, Bài 11–18</li><li>Tuabin thay van, hiệu suất máy nén</li></ul></div><div class="mdeck-slide"><div class="kicker">Phần 3 · Ví dụ có lời giải</div><h2>Bài mẫu của giảng viên cho Q̇_L = 7,18 kW, Ẇ_in = 1,81 kW và COP = 3,97, và bảng cùng CoolProp tái lập đúng các số đó</h2><p><span class="srcflag">Tutorials I tr.24–27</span> <span class="srcflag">= Cengel Ví dụ 11–1</span></p><p><b>Đề (tr.24):</b> tủ lạnh R-134a, chu trình nén hơi lý tưởng giữa 0,14 và 0,8 MPa, ṁ = 0,05 kg/s. Tính (a) Q̇_L và Ẇ_in, (b) Q̇_H, (c) COP. Dòng ổn định, bỏ qua động năng và thế năng.</p><table class="t "><tr><th>Trạng thái</th><th>Nguồn</th><th>h [kJ/kg]</th><th>Slide (tr.25)</th><th>CoolProp</th></tr><tr><td>1</td><td>h_g @ 0,14 MPa (A-12)</td><td>239,16</td><td>239,16</td><td>239,176</td></tr><tr><td>2</td><td>0,8 MPa, s = s₁ = 0,94456: nội suy theo s giữa hàng bão hòa (s = 0,9183, h = 267,29) và hàng 40 °C (s = 0,9480, h = 276,45) (A-13)</td><td>275,39</td><td>275,39</td><td>275,388</td></tr><tr><td>3</td><td>h_f @ 0,8 MPa (A-12)</td><td>95,47</td><td>95,47</td><td>95,501</td></tr><tr><td>4</td><td>h₄ = h₃ (tiết lưu)</td><td>95,47</td><td>95,47</td><td>95,501</td></tr></table><ul><li>$\dot Q_L=\dot m(h_1-h_4)=0{,}05\,(239{,}16-95{,}47)=7{,}18\ \text{kW}$</li><li>$\dot W_{in}=\dot m(h_2-h_1)=0{,}05\,(275{,}39-239{,}16)=1{,}81\ \text{kW}$</li><li>$\dot Q_H=\dot m(h_2-h_3)=9{,}00\ \text{kW}$ (slide ghi 9,0 và 8,99 = 7,18 + 1,81)</li><li>$\mathrm{COP}_R=\dot Q_L/\dot W_{in}=7{,}18/1{,}81=3{,}97$ (không làm tròn bước giữa: 3,966)</li></ul><details class="slide-explain"><summary>📖 Giải thích cho người mới bắt đầu</summary><div class="slide-explain-body">Đây là bài duy nhất có số của Chương 3. Hãy làm theo thứ tự: vẽ T–s, tra bốn entanpi, rồi tính nhiệt và công. Nếu tự giải ra h₂ hơi khác 275,39 trong vài phần trăm kJ/kg thì không sao: đó là dung sai của nội suy bảng (CoolProp cho 275,388).</div></details></div><div class="mdeck-slide"><div class="kicker">Phần 3 · Ví dụ có lời giải</div><h2>Cùng chu trình ấy chỉ đạt khoảng 78 % COP Carnot, và một tuabin thay van sẽ tăng COP khoảng 27,5 % nhưng sách cho là không đáng chi phí</h2><p><span class="srcflag">Tutorials I tr.24–27</span> <span class="srcflag new">Bổ sung từ sách: Cengel §11-3</span></p><ul><li><b>Chất lượng sau tiết lưu</b> (tr.17: "chất lượng thấp"): x₄ = (h₄ − h_f)/h_fg ở 0,14 MPa = (95,47 − 27,08)/212,08 = 0,322: khoảng một phần ba khối lượng đã bốc hơi ngay trong van.</li><li><b>So với Carnot:</b> T_L = −18,77 °C, T_H = 31,31 °C ⇒ COP_Carnot = 254,38/(304,46 − 254,38) = 5,08; chu trình thực = 3,97 = 78 %.</li><li><b>Nếu thay van bằng tuabin đẳng entropi</b> (phần Discussion của Cengel, lập lại bằng bảng): s₃ = s_f@0,8 MPa = 0,35404 ⇒ x₄ₛ = 0,292, h₄ₛ = 88,94 kJ/kg (sách 88,94); công tuabin = 0,33 kW; Q̇_L = 7,51 kW; Ẇ = 1,48 kW; COP = 5,06 (sách 5,07 từ các số đã làm tròn). COP tăng 27,5 % nhưng sách kết luận không thực tế vì chi phí và độ phức tạp.</li></ul><details class="slide-explain"><summary>📖 Giải thích cho người mới bắt đầu</summary><div class="slide-explain-body">Hai câu hỏi tự nhiên sau khi có COP: (1) so với giới hạn lý thuyết thì sao? Khoảng 78 %, khá tốt. (2) có cách nào cải thiện? Thay van bằng tuabin thu lại công giãn nở và làm môi chất vào dàn bay hơi lạnh hơn (entanpi thấp hơn nên hút được nhiều nhiệt hơn), nhưng tuabin cho hỗn hợp ẩm đắt và phức tạp.</div></details></div><div class="mdeck-slide"><div class="kicker">Phần 3 · Ví dụ có lời giải</div><h2>Cùng quy trình áp lên bài Cengel 11–12 cho đúng đáp án in (7,41 kW; 1,83 kW; 4,06) trong dung sai 0,015 ở COP</h2><p><span class="srcflag">Cengel Bài 11–12 (đáp án in)</span></p><p><b>Đề:</b> như Tutorials I nhưng giữa 0,12 và 0,7 MPa, ṁ = 0,05 kg/s. Đáp án in: (a) 7,41 kW; 1,83 kW; (b) 9,23 kW; (c) 4,06. Dùng đúng quy trình đã thử trên Tutorials I.</p><table class="t "><tr><th>Đại lượng</th><th>Bảng (nội suy theo s)</th><th>CoolProp</th><th>Đáp án in</th><th>Lệch bảng − in</th></tr><tr><td>h₁ = h_g@120 kPa</td><td>236,97</td><td>236,980</td><td>—</td><td>—</td></tr><tr><td>h₂ (0,7 MPa, s₁)</td><td>273,54</td><td>273,512</td><td>—</td><td>—</td></tr><tr><td>h₃ = h₄ = h_f@700 kPa</td><td>88,82</td><td>88,849</td><td>—</td><td>—</td></tr><tr><td>Q̇_L [kW]</td><td>7,41</td><td>7,407</td><td>7,41</td><td>−0,002</td></tr><tr><td>Ẇ_in [kW]</td><td>1,83</td><td>1,827</td><td>1,83</td><td>−0,002</td></tr><tr><td>Q̇_H [kW]</td><td>9,236</td><td>9,233</td><td>9,23</td><td>0,006</td></tr><tr><td>COP</td><td>4,051</td><td>4,055</td><td>4,06</td><td>−0,009</td></tr></table><div class="callout"><b class="t">Cách đọc sự lệch</b><p>Q̇_L và Ẇ_in khớp. Lệch ở Q̇_H (0,006 kW) và COP (−0,009) là do h₂ của sách (EES) thấp hơn nội suy bảng khoảng 0,03 kJ/kg: CoolProp cho Q̇_H = 9,233 và COP = 4,055, gần đáp án in hơn. Đây là dung sai của phương pháp (COP ± 0,015), không phải lỗi sách.</p></div><details class="slide-explain"><summary>📖 Giải thích cho người mới bắt đầu</summary><div class="slide-explain-body">Mục đích của bài này là thử phương pháp trên một bài đã có lời giải in trước khi dùng cho bài không có đáp án (như Cengel 11–15, 11–55). Kết quả khớp, nên ta tin quy trình.</div></details></div><div class="mdeck-slide"><div class="kicker">Phần 3 · Ví dụ có lời giải</div><h2>Chu trình thực có quá nhiệt, quá lạnh và nén không đẳng entropi (η_c ≈ 94 %) vẫn chỉ có COP 3,93, thấp hơn 3,97 của chu trình lý tưởng</h2><p><span class="srcflag">Cengel Ví dụ 11–2 và Bài 11–18</span> <span class="srcflag new">Bổ sung từ sách: Cengel §11-4</span></p><div class="diag"><a href="../../../assets/figs/m03/fig_real_vi.png" target="_blank" rel="noopener"><img src="../../../assets/figs/m03/fig_real_vi.png" alt="Chu trình thực của Ví dụ 11–2 (đỏ) so với chu trình lý tưởng (xám) trên T–s và log p–h" loading="lazy"></a><div style="font-size:.78rem;color:var(--muted)">Tự vẽ từ CoolProp; các đường nối đỏ chỉ để nhìn, không phải đường đi của quá trình thật; 2s′ là trạng thái nén đẳng entropi. (bấm vào hình để xem cỡ gốc)</div></div><p><b>Ví dụ 11–2:</b> R-134a vào máy nén là hơi quá nhiệt 0,14 MPa, −10 °C, ra 0,8 MPa, 50 °C; ra dàn ngưng ở 26 °C, 0,72 MPa rồi tiết lưu tới 0,15 MPa; ṁ = 0,05 kg/s.</p><table class="t "><tr><th>Đại lượng</th><th>Bảng</th><th>Sách in</th><th>Ví dụ 11–1 (lý tưởng)</th></tr><tr><td>h₁ [kJ/kg]</td><td>246,36</td><td>246,36</td><td>239,16</td></tr><tr><td>h₂ [kJ/kg]</td><td>286,69</td><td>286,69</td><td>275,39</td></tr><tr><td>h₃ ≅ h_f@26 °C</td><td>87,83</td><td>87,83</td><td>95,47</td></tr><tr><td>h₂ₛ [kJ/kg]</td><td>284,21</td><td>284,21</td><td>—</td></tr><tr><td>Q̇_L [kW]</td><td>7,93</td><td>7,93</td><td>7,18</td></tr><tr><td>Ẇ_in [kW]</td><td>2,02</td><td>2,02</td><td>1,81</td></tr><tr><td>η_c = (h₂ₛ − h₁)/(h₂ − h₁)</td><td>0,938</td><td>0,939</td><td>1</td></tr><tr><td>COP</td><td>3,93</td><td>3,93</td><td>3,97</td></tr></table><p><b>Bài 11–18</b> (0,12 kg/s, 0,14 MPa −10 °C → 0,7 MPa 50 °C, ra dàn ngưng 24 °C): Q̇_L = 19,37 kW; Ẇ = 5,06 kW; η_c = 82,6 % (bảng; CoolProp 82,5 %); COP = 3,83; đáp án in 19,4 kW; 5,06 kW; 82,5 %; 3,83.</p><details class="slide-explain"><summary>📖 Giải thích cho người mới bắt đầu</summary><div class="slide-explain-body">Hai hiệu ứng ngược nhau: quá nhiệt nhẹ và quá lạnh làm tăng Q̇_L (7,93 so với 7,18 kW); nén thực làm công tăng nhiều hơn (2,02 so với 1,81 kW). Kết quả ròng là COP giảm nhẹ. Công thức hiệu suất đẳng entropi: η_c = (h₂ₛ − h₁)/(h₂ − h₁), nên h₂ = h₁ + (h₂ₛ − h₁)/η_c: chia, không nhân.</div></details></div><div class="mdeck-slide part-divider"><div class="kicker">PHẦN 4/5</div><div class="part-num">04</div><h2>Bẫy và mở rộng: chu trình thực, thiết bị, lỗi thường gặp và hai cấp</h2><ul class="part-list"><li>Slide Ch.3 tr.26–28</li><li>Sụt áp, quá nhiệt, quá lạnh, η_c</li><li>Tám lỗi hay gặp; hệ hai cấp (bổ sung)</li></ul></div><div class="mdeck-slide"><div class="kicker">Phần 4 · Bẫy và mở rộng</div><h2>Chu trình thực khác chu trình lý tưởng ở sụt áp, quá nhiệt, quá lạnh và nén không đẳng entropi, và các hiệu ứng này có thể tăng hoặc giảm COP</h2><p><span class="srcflag">Slide Ch.3 tr.26</span> <span class="srcflag new">Bổ sung từ sách: Cengel §11-4</span></p><ul><li>Slide tr.26: chu trình lý tưởng giả thiết không có tổn thất; thực tế không thể. Hình log p–h của chu trình thực (nét đỏ) có các đoạn ngang hơi nghiêng, điểm ra dàn ngưng nằm bên trái đường lỏng bão hòa và điểm vào máy nén nằm bên phải đường hơi bão hòa (đọc định tính từ hình).</li><li>Cengel §11-4 giải thích: <b>ma sát</b> (sụt áp trong dàn và ống) và <b>truyền nhiệt với môi trường</b> là hai nguồn bất thuận nghịch. Hơi quá nhiệt nhẹ vào máy nén để chắc chắn đã bay hơi hết; đoạn ống dài nhận nhiệt và sụt áp làm tăng thể tích riêng, nên tăng công nén; nén thực có ma sát làm entropi tăng (1→2) hoặc, nếu làm mát khi nén, giảm (1→2′); lỏng quá lạnh nhẹ trước van có lợi vì vào dàn bay hơi với entanpi thấp hơn.</li></ul><table class="t "><tr><th>Nguyên nhân thực</th><th>Ảnh hưởng tới q_L</th><th>Ảnh hưởng tới w</th></tr><tr><td>quá lạnh sau dàn ngưng</td><td>tăng (h₄ thấp hơn)</td><td>không đổi</td></tr><tr><td>quá nhiệt trước máy nén</td><td>tăng nhẹ</td><td>tăng (thể tích riêng lớn)</td></tr><tr><td>sụt áp ở dàn và ống</td><td>giảm nếu áp suất bay hơi hạ</td><td>tăng</td></tr><tr><td>nén không đẳng entropi (η_c < 1)</td><td>không đổi</td><td>tăng: w = w_s/η_c</td></tr></table><p class="srcnote">Hai cột cuối là suy luận từ công thức q_L = h₁ − h₄ và w = h₂ − h₁; số liệu thực tế phụ thuộc thiết bị.</p><details class="slide-explain"><summary>📖 Giải thích cho người mới bắt đầu</summary><div class="slide-explain-body">Đừng nghĩ "thực tế luôn tệ hơn": quá lạnh làm COP tăng. Cái cần nhớ là mỗi sai khác đi vào công thức qua entanpi: tính lại h₁, h₂, h₃ ở các trạng thái thực rồi dùng cùng công thức COP.</div></details></div><div class="mdeck-slide"><div class="kicker">Phần 4 · Bẫy và mở rộng</div><h2>Bàn thí nghiệm thật có thêm nhiều chi tiết phụ, nhưng vẫn chứa đúng bốn thiết bị của chu trình nén hơi</h2><p><span class="srcflag">Slide Ch.3 tr.27–28</span></p><table class="t "><tr><th>Slide tr.27 (ET 915, thiết bị lạnh/điều hoà thí nghiệm)</th><th>Slide tr.28 (mặt sau của bảng thí nghiệm)</th></tr><tr><td>1: compressor · 2: condenser · 3: receiver</td><td>1: evaporation pressure controller · 2: evaporator · 3: fan</td></tr><tr><td>4: solenoid valve · 5: frame · 6: filter/drier</td><td>4: heater · 5: connections to ET 915 · 6: process schematic</td></tr><tr><td>7: manometer · 8: pressure switch · 9: refrigerant hose</td><td>7: capillary tube · 8: solenoid valve · 9: expansion valve</td></tr></table><table class="t "><tr><th>Thiết bị của chu trình lý tưởng</th><th>Chi tiết trên slide</th><th>Nhiệm vụ trong mô hình</th></tr><tr><td>Máy nén (1→2)</td><td>compressor (tr.27)</td><td>nén hơi đẳng entropi; nhận công W_in</td></tr><tr><td>Dàn ngưng (2→3)</td><td>condenser (tr.27)</td><td>thải Q_H</td></tr><tr><td>Tiết lưu (3→4)</td><td>capillary tube, expansion valve (tr.28)</td><td>hai kiểu thiết bị tiết lưu nêu ở tr.15</td></tr><tr><td>Dàn bay hơi (4→1)</td><td>evaporator, fan, heater (tr.28)</td><td>nhận Q_L (trên bàn thí nghiệm có quạt và bộ sưởi tạo tải)</td></tr></table><p class="srcnote">Slide chỉ chú giải tên; vai trò của bình chứa, van điện từ, bộ lọc/sấy, áp kế, công tắc áp suất, bộ điều áp bay hơi không được nêu và không thuộc chu trình lý tưởng nên module không giải thích thêm. Cột nhiệm vụ nối tên với bốn thiết bị của chu trình theo tr.15–19. Hai hình là thiết bị thí nghiệm GUNT, không phải máy bay.</p><details class="slide-explain"><summary>📖 Giải thích cho người mới bắt đầu</summary><div class="slide-explain-body">Khi nhìn một hệ lạnh thật, hãy tìm bốn thứ theo thứ tự dòng chảy: máy nén, dàn ngưng, thiết bị tiết lưu (ống mao dẫn hoặc van giãn nở), dàn bay hơi. Mọi thứ còn lại (lọc, van điện từ, áp kế…) là phụ kiện vận hành và bảo vệ.</div></details></div><div class="mdeck-slide"><div class="kicker">Phần 4 · Bẫy và mở rộng</div><h2>Tám lỗi lặp lại nhiều nhất khi tính chu trình lạnh đều đến từ nhầm vai trò của một entanpi hoặc một đơn vị</h2><table class="t "><tr><th>Lỗi thường gặp</th><th>Cách tránh</th></tr><tr><td>Lấy h₄ = h_f hoặc h_g ở áp suất thấp</td><td>Tiết lưu giữ nguyên entanpi: h₄ = h₃ (h_f ở áp suất CAO); x₄ = (h₄ − h_f)/h_fg ở áp suất thấp</td></tr><tr><td>Đảo COP: (h₂ − h₁)/(h₁ − h₄)</td><td>COP = cái ta muốn (q_L) chia cho cái ta trả (w)</td></tr><tr><td>Dùng COP bơm nhiệt cho tủ lạnh</td><td>(h₂ − h₃)/(h₂ − h₁) = COP_R + 1 chỉ dùng khi mục tiêu là Q_H</td></tr><tr><td>Quên nhân ṁ (kJ/kg thay vì kW)</td><td>Q̇ = ṁ·Δh; kiểm đơn vị từng dòng</td></tr><tr><td>Dùng °C trong công thức Carnot</td><td>Đổi sang K; COP = T_L/(T_H − T_L)</td></tr><tr><td>h₂ = h₁ + η_c·(h₂ₛ − h₁)</td><td>Máy nén: chia: h₂ = h₁ + (h₂ₛ − h₁)/η_c (tuabin mới nhân)</td></tr><tr><td>Nội suy h₂ theo T thay vì theo s</td><td>Máy nén đẳng entropi: tìm s = s₁ trong khối P₂ của A-13</td></tr><tr><td>Tin vào đáp án in mà không kiểm</td><td>Cengel 11–14 (COP +4,2 % in, +25,7 % tính ra) và 11–22 (đề mâu thuẫn): xem mục lỗi nguồn</td></tr></table><details class="slide-explain"><summary>📖 Giải thích cho người mới bắt đầu</summary><div class="slide-explain-body">Một cách kiểm nhanh: sau khi tính, thử Q̇_H = Q̇_L + Ẇ và COP_HP = COP_R + 1. Nếu không khớp, đã nhầm entanpi. Tiếp theo kiểm COP < COP Carnot giữa hai nhiệt độ bão hòa; nếu lớn hơn, chắc chắn sai.</div></details></div><div class="mdeck-slide"><div class="kicker">Phần 4 · Bẫy và mở rộng</div><h2>Hệ hai cấp có buồng giãn nâng COP từ 3,97 lên 4,49 so với một cấp cùng giới hạn áp suất</h2><p><span class="srcflag new">Bổ sung từ sách: Cengel §11-7 (optional), Bài 11–96</span> (slide Ch.3 không có chu trình hai cấp)</p><ul><li><b>Hệ nén hai cấp có buồng giãn</b> (flash chamber) giữa 0,8 và 0,14 MPa, áp suất trung gian 0,4 MPa: lỏng từ dàn ngưng được tiết lưu vào buồng giãn; phần hơi (x₆) trộn với dòng ra máy nén thấp áp và đi vào máy nén cao áp; phần lỏng được tiết lưu tiếp xuống áp suất bay hơi.</li><li>Kết quả (bảng, khớp đáp án in): x₆ = 0,165 (in 0,165); q_L = 146,4 kJ/kg và w = 32,6 kJ/kg trên 1 kg qua dàn ngưng (in 146,4 và 32,6); COP = 4,49 (in 4,49).</li><li>So với chu trình một cấp cùng áp suất giới hạn (0,14–0,8 MPa): COP 3,97. Hai cấp có COP cao hơn 13 % vì nén hơi trung gian ở nhiệt độ thấp hơn và lỏng vào dàn bay hơi có entanpi thấp hơn.</li></ul><details class="slide-explain"><summary>📖 Giải thích cho người mới bắt đầu</summary><div class="slide-explain-body">Đây là mở rộng từ sách để thấy hướng cải thiện khi chênh lệch áp suất lớn: chia nén làm hai cấp và tách phần hơi bay hơi ngay ra khỏi dòng đi qua dàn bay hơi. Slide Chương 3 dừng ở chu trình một cấp.</div></details></div><div class="mdeck-slide part-divider"><div class="kicker">PHẦN 5/5</div><div class="part-num">05</div><h2>Ứng dụng trên tàu bay: điều hoà chu trình khí, cooling pack và tổng kết</h2><ul class="part-list"><li>Slide Ch.3 tr.29–36</li><li>Chỉ nội dung slide cho cooling pack/ACM</li><li>Chu trình khí lạnh (Cengel §11-8, bổ sung)</li></ul></div><div class="mdeck-slide"><div class="kicker">Phần 5 · Ứng dụng trên tàu bay và tổng kết</div><h2>Máy bay phản lực chở khách dùng điều hoà chu trình khí: khí trích từ động cơ qua hai pack rồi vào cabin</h2><p><span class="srcflag">Slide Ch.3 tr.29</span></p><ul><li>Loại điều hoà không khí dùng <b>nhiều nhất trên máy bay phản lực chở khách dùng tuabin</b> là <b>điều hoà chu trình khí</b> (air cycle); <b>chu trình hơi</b> (vapor cycle) là loại khác, phổ biến hơn trên máy bay động cơ piston (tr.29).</li></ul><table class="t "><tr><th>Hình trái (infographic)</th><th>Hình phải (sơ đồ hệ thống)</th></tr><tr><td>Zone &amp; PACK Controllers · RAM Air · Mixing and Distribution · Engine Bleed · PACK (hai bên) · APU Bleed</td><td>Nguồn khí (đường đỏ): 10TH STAGE của hai động cơ qua BLEED AIR SHUTOFF VALVE, ISOLATION VALVE, AUXILIARY POWER UNIT qua LOAD CONTROL VALVE, EXTERNAL AIR SOURCE · PRESSURE CONTROL &amp; SHUTOFF VALVES · LEFT PACK / RIGHT PACK (nối với RAM AIR INLET) · DUAL BYPASS VALVE (2) · DISTRIBUTION MANIFOLD · DUAL POSITION VALVE · EMERGENCY RAM AIR VALVE · FLOOR SUPPLY · GASPER SYSTEM · phân phối tới COCKPIT, GALLEY, PASSENGER CABIN, CARGO BAY · OUTFLOW VALVES (2) · AFT PRESSURE BULKHEAD</td></tr></table><p class="srcnote">Chỉ liệt kê nhãn in trên hai hình (đã phóng to ảnh gốc để đọc); slide không giải thích vai trò từng van nên module không thêm. Hình trái có watermark "pilot…" bị cắt; hình phải: sơ đồ chung, không nêu kiểu máy bay.</p><details class="slide-explain"><summary>📖 Giải thích cho người mới bắt đầu</summary><div class="slide-explain-body">Trên mặt đất bạn cắm máy điều hoà vào ổ điện; trên máy bay không có chỗ cho hệ lạnh nén hơi nặng, nhưng động cơ tuabin sẵn có khí nén nóng. Người ta lấy một phần khí đó (bleed air), làm mát bằng không khí bên ngoài (ram air) và giãn nở qua tuabin nhỏ để có khí lạnh cấp cabin. Hình tr.29 là bản đồ tổng thể của việc ấy; tr.30–36 đi vào bên trong một pack.</div></details></div><div class="mdeck-slide"><div class="kicker">Phần 5 · Ứng dụng trên tàu bay và tổng kết</div><h2>Cooling pack là máy lạnh chu trình khí: không khí vừa là môi chất vừa là thứ được làm lạnh, và máy ACM gộp tuabin với máy nén</h2><p><span class="srcflag">Slide Ch.3 tr.30</span> <span class="srcflag">hình: Boeing 737 NG</span></p><ul><li><b>Cooling pack</b> (air condition pack) là hệ làm lạnh <b>chu trình khí</b> dùng chính <b>không khí đi qua và vào máy bay làm môi chất lạnh</b>; thực hiện bằng một máy kết hợp tuabin và máy nén gọi là <b>Air Cycle Machine (A.C.M.)</b> (tr.30).</li><li>Pack cấp khí điều hoà <b>khô, vô trùng, không bụi</b> cho cabin ở nhiệt độ, lưu lượng và áp suất thích hợp để thoả yêu cầu tăng áp và điều khiển nhiệt độ (tr.30).</li></ul><table class="t "><tr><th>Nhãn trên sơ đồ tr.30 (tiếng Anh như slide)</th><th>Điều slide nói về nó</th></tr><tr><td>AIR CYCLE MACHINE: COMPRESSOR, TURBINE (+ IMPELLER FAN)</td><td>một thiết bị: tuabin dẫn động máy nén và quạt trên cùng một trục (tr.30, 33, 35)</td></tr><tr><td>PRIMARY HEAT EXCHANGER, SECONDARY HEAT EXCHANGER</td><td>ram air lấy nhiệt khỏi khí xả; sơ cấp giảm ~100 °C, thứ cấp giảm 60–70 °C (tr.32, 33)</td></tr><tr><td>FLOW CONTROL VALVE</td><td>điều chỉnh lưu lượng theo nhu cầu của hệ điều hoà và hệ tăng áp cabin (tr.31)</td></tr><tr><td>WATER EXTRACTORS, CONDENSER, REHEATER, WATER SPRAY NOZZLE</td><td>tách ẩm, làm ngưng ẩm, hâm khí tới tuabin, phun nước vào ống ram air (tr.34, 35)</td></tr><tr><td>TEMPERATURE CONTROL VALVE, STAND BY TEMPERATURE CONTROL VALVE</td><td>slide không nêu riêng; tr.36 nói van trộn nhiệt độ thêm khí nóng cho cabin</td></tr><tr><td>RAM AIR DUCT, RAM AIR DOOR AND ACTUATOR, IMPELLER FAN, FAN BYPASS CHECK VALVE, RAM AIR EXHAUST</td><td>đường khí làm mát (ram air) qua các bộ trao đổi nhiệt; trên mặt đất quạt cánh do tuabin ACM dẫn động hút khí (tr.31)</td></tr><tr><td>PACK TEMP SENSOR, PACK TEMP DISCHARGE SW, COMPRESSOR/TURBINE OVHT SW</td><td>cảm biến và công tắc nhiệt độ: slide không giải thích</td></tr><tr><td>To Trim Air System</td><td>slide không giải thích</td></tr></table><p class="srcnote">Danh sách nhãn đọc từ ảnh gốc phóng to (250 dpi). Không có nhãn "Ozone Converter" trên hình dù văn bản tr.31 nhắc tới. Màu trên hình (đỏ, cam, xanh) không được slide chú giải nên module không suy diễn thêm.</p><details class="slide-explain"><summary>📖 Giải thích cho người mới bắt đầu</summary><div class="slide-explain-body">Điểm khác lớn nhất so với tủ lạnh: không có chất lạnh riêng nên không có pha lỏng của môi chất. Khí làm mát không khí cabin chính là không khí lấy từ động cơ, được làm nguội bằng không khí ngoài trời và giãn nở trong tuabin. Máy ACM có tuabin kéo máy nén và quạt nên không cần động cơ điện riêng.</div></details></div><div class="mdeck-slide"><div class="kicker">Phần 5 · Ứng dụng trên tàu bay và tổng kết</div><h2>Khí xả 150 °C được làm nguội 100 °C, nén tăng thêm 30–40 °C, rồi làm nguội thêm 60–70 °C, nên vào tuabin chỉ còn khoảng 10–30 °C</h2><p><span class="srcflag">Slide Ch.3 tr.31–33</span></p><div class="diag"><a href="../../../assets/figs/m03/fig_pack_vi.png" target="_blank" rel="noopener"><img src="../../../assets/figs/m03/fig_pack_vi.png" alt="Chuỗi nhiệt độ qua cooling pack: chỉ dùng số in trên slide (đặc) hoặc tổng/hiệu của chúng (gạch chéo)" loading="lazy"></a><div style="font-size:.78rem;color:var(--muted)">Minh hoạ: 50 = 150 − 100; 80–90 = 50 + 30…40; 10–30 = 80…90 − 60…70 là SUY RA bằng cộng/trừ; slide không in các nhiệt độ này. (bấm vào hình để xem cỡ gốc)</div></div><ul><li>Trên mặt đất, <b>ram air</b> được <b>quạt cánh</b> (impeller fan) do phần tuabin của ACM dẫn động kéo qua các bộ trao đổi nhiệt (tr.31).</li><li>Khí xả vào pack qua <b>bộ chuyển ozone</b> (đổi ozone thành oxy bằng xúc tác) rồi qua <b>van điều lưu</b> (tr.31).</li><li><b>Bộ trao đổi nhiệt sơ cấp</b>: khí ở áp suất trung bình "30 đến 40 psi" và khoảng 150 °C; ram air lấy nhiệt, nhiệt độ giảm khoảng 100 °C (tr.32).</li><li><b>Máy nén của ACM</b> (do tuabin dẫn động) nén khí làm tăng áp suất và nhiệt độ; nhiệt độ tăng khoảng 30–40 °C. Rồi qua <b>bộ trao đổi nhiệt thứ cấp</b>, giảm khoảng 60–70 °C (tr.33).</li></ul><div class="callout warn"><b class="t">Đơn vị và dữ kiện thiếu</b><p>30–40 psi = 207–276 kPa (1 psi = 6,895 kPa). Slide không nói áp suất dư hay tuyệt đối: nếu dư, áp suất tuyệt đối là 308–377 kPa. Slide cũng không cho tỉ số nén, lưu lượng hay hiệu suất của ACM, nên không thể tính công của ACM hay COP của pack từ slide.</p></div><details class="slide-explain"><summary>📖 Giải thích cho người mới bắt đầu</summary><div class="slide-explain-body">Nhân số học đơn giản cho thấy ý đồ thiết kế: nén nâng nhiệt độ nhưng cho phép bộ trao đổi nhiệt thứ cấp (dùng ram air ngoài trời) thải nhiều nhiệt hơn; sau đó tuabin giãn nở làm lạnh hẳn xuống dưới 0 °C. Mọi nhiệt độ trung gian (50, 80–90, 10–30 °C) là suy ra bằng cộng trừ số của slide, không in trên slide.</div></details></div><div class="mdeck-slide"><div class="kicker">Phần 5 · Ứng dụng trên tàu bay và tổng kết</div><h2>Tuabin hạ khí xuống −10 °C, rồi khí lạnh này lại làm ngưng ẩm trước tuabin và nước thu được được phun vào dòng ram air</h2><p><span class="srcflag">Slide Ch.3 tr.34–36</span></p><ul><li><b>Bộ tách nước</b> (water extractor) tách ẩm đã ngưng sau bộ trao đổi nhiệt thứ cấp nhờ <b>hiệu ứng ly tâm</b> (khí xoáy qua các cánh), dẫn nước tới bình thu (tr.34). Khí khô qua <b>bộ hâm</b> (reheater) làm ấm khí tới tuabin "để tăng hiệu suất tuabin"; nhiệt độ vào tuabin ở mức "20 to 10 °C" (xem mục lỗi: đọc là khoảng 10–20 °C) (tr.34).</li><li><b>Tuabin</b>: giãn nở nhanh và lấy năng lượng hạ nhiệt độ xuống <b>−10 °C</b>, quay tuabin cùng các bánh máy nén và quạt (cùng một trục) ở <b>40 000–50 000 vòng/phút</b> = 4 189–5 236 rad/s (tr.35).</li><li>Khí lạnh sau tuabin qua <b>condenser</b>, làm khí ấm đi tới các bộ tách nước nguội xuống dưới <b>điểm sương</b> (slide viết "due point") để ẩm thừa ngưng thành giọt và được tách bằng ly tâm; nước thu được phun vào ống ram air để tăng hiệu quả làm mát của các bộ trao đổi nhiệt (tr.35).</li><li>Các giá trị trên chỉ áp dụng khi pack ở <b>công suất làm mát tối đa</b>, thường trong thời tiết nóng ẩm trên mặt đất (slide viết "whether"). Khí lạnh khô vào <b>hộp trộn</b>; <b>van trộn nhiệt độ</b> thêm một lượng nhỏ khí nóng từ động cơ khi cần để đạt nhiệt độ cabin mong muốn; khí vào cabin vừa tăng áp vừa điều hoà nhiệt độ (tr.36).</li></ul><p class="srcnote">Minh hoạ (giả thiết đẳng entropi, k = 1,4; slide không cho tỉ số áp): tăng 35 K từ 50 °C tương ứng tỉ số nén khoảng 1,43; giãn từ 15 °C xuống −10 °C tương ứng tỉ số khoảng 1,37. Máy thật có tổn thất nên khác.</p><details class="slide-explain"><summary>📖 Giải thích cho người mới bắt đầu</summary><div class="slide-explain-body">Ba chi tiết đáng nhớ: (1) tách nước TRƯỚC tuabin để khí giãn nở là khí khô; (2) condenser dùng chính khí lạnh ra khỏi tuabin để làm ngưng ẩm; (3) nước thu được không bỏ đi mà phun vào ống ram air. Slide không nói gì về tuyết hoặc băng ở −10 °C, nên module cũng không bàn.</div></details></div><div class="mdeck-slide"><div class="kicker">Phần 5 · Ứng dụng trên tàu bay và tổng kết</div><h2>Lý thuyết chu trình khí lạnh cho COP = 1/(r_p^((k−1)/k) − 1) và giải thích vì sao khí giãn qua tuabin lạnh xuống −9 °C trong Bài 11–97</h2><p><span class="srcflag new">Bổ sung từ sách: Cengel §11-8</span> (sách không mô tả cooling pack; đây là lý thuyết gần nhất)</p><div class="diag"><a href="../../../assets/figs/m03/fig_gas_vi.png" target="_blank" rel="noopener"><img src="../../../assets/figs/m03/fig_gas_vi.png" alt="Chu trình khí lạnh (Brayton ngược) với số liệu Bài 11–97, và COP, T₄ theo tỉ số áp" loading="lazy"></a><div style="font-size:.78rem;color:var(--muted)">Tự vẽ: không khí khí lý tưởng, c_p = 1,005, k = 1,4; 1→2 nén, 2→3 làm mát, 3→4 giãn nở (tuabin), 4→1 nhận nhiệt Q_L. (bấm vào hình để xem cỡ gốc)</div></div><ul><li>Chu trình khí lạnh là chu trình <b>Brayton ngược</b>: nén 1→2, làm mát đẳng áp 2→3, giãn nở trong tuabin 3→4, nhận nhiệt 4→1. Cengel Hình 11–18 mô tả <b>hệ làm mát hở cho máy bay</b>: khí quyển → máy nén → làm mát bằng không khí xung quanh → tuabin → thẳng vào cabin; ưu điểm: bộ phận đơn giản, nhẹ.</li><li>Với c_p, k hằng: $\mathrm{COP}_R=\dfrac{q_L}{w_{comp}-w_{turb}}=\dfrac{1}{r_p^{(k-1)/k}-1}$ (chỉ phụ thuộc r_p; kiểm bằng sympy); T₄ = T₃/r_p^((k−1)/k).</li><li><b>Bài 11–97</b> (aircraft trên mặt đất): 30 °C, 100 kPa → 250 kPa, làm mát tới 70 °C: T₂ = 120,7 °C; T₄ = −9,0 °C ≈ −9 °C (đáp án in −9 °C). COP = 1/(2,5^0,2857 − 1) = 3,34. Hồi nhiệt (Bài 11–61: nhiệt độ thấp nhất −99,4 °C; COP = 1,12) hạ T₃ xuống dưới nhiệt độ môi trường.</li></ul><div class="callout"><b class="t">Mô hình lý tưởng khác pack thật ở đâu</b><p>Pack trên slide có thêm: hai cấp làm mát bằng ram air (sơ cấp và thứ cấp) quanh máy nén, bộ tách nước, bộ hâm và condenser dùng khí lạnh ra tuabin, và van trộn khí nóng; mô hình lý tưởng chỉ có máy nén, một bộ trao đổi nhiệt và tuabin. Vì slide không cho tỉ số áp và hiệu suất của ACM, ta chỉ dùng mô hình để hiểu hướng (lên nhiệt, xả nhiệt, giãn nở lạnh), không để tính pack.</p></div><details class="slide-explain"><summary>📖 Giải thích cho người mới bắt đầu</summary><div class="slide-explain-body">Hãy nhìn cooling pack như một chu trình Brayton ngược có thêm phụ kiện: nén (có làm nguội trước và sau), giãn nở lấy lạnh. COP của chu trình khí thấp hơn chu trình hơi (ở r_p = 2,5 chỉ khoảng 3,3 và giảm nhanh khi r_p tăng) nhưng thiết bị nhẹ, đơn giản, và dùng khí xả có sẵn của động cơ, nên rất hợp với máy bay.</div></details></div><div class="mdeck-slide"><div class="kicker">Phần 5 · Ứng dụng trên tàu bay và tổng kết</div><h2>Cả chương quy về bốn entanpi cho chu trình hơi, một công thức r_p cho chu trình khí, và một chuỗi nhiệt độ cho cooling pack</h2><table class="t "><tr><th>Nội dung</th><th>Công thức hoặc con số</th><th>Nguồn</th></tr><tr><td>COP tủ lạnh / bơm nhiệt</td><td>$\frac{q_L}{w},\ \frac{q_H}{w},\ \mathrm{COP}_{HP}=\mathrm{COP}_R+1$</td><td><span class="srcflag">Slide Ch.3 tr.9–20</span></td></tr><tr><td>Carnot đảo ngược</td><td>$\frac{1}{T_H/T_L-1},\ \frac{1}{1-T_L/T_H}$ (K)</td><td><span class="srcflag">Slide Ch.3 tr.13</span></td></tr><tr><td>Chu trình nén hơi lý tưởng</td><td>$\frac{h_1-h_4}{h_2-h_1},\ h_4=h_3,\ s_2=s_1$</td><td><span class="srcflag">Slide Ch.3 tr.15–25</span></td></tr><tr><td>Tutorials I (0,14–0,8 MPa, 0,05 kg/s)</td><td>Q̇_L = 7,18 kW; Ẇ = 1,81 kW; COP = 3,97</td><td><span class="srcflag">Tutorials I tr.24–27</span></td></tr><tr><td>Máy nén thực</td><td>$h_2=h_1+\frac{h_{2s}-h_1}{\eta_c}$</td><td><span class="srcflag new">Bổ sung từ sách: Cengel §11-4</span></td></tr><tr><td>Khí lạnh (Brayton ngược)</td><td>$\mathrm{COP}=\frac{1}{r_p^{(k-1)/k}-1},\ T_4=\frac{T_3}{r_p^{(k-1)/k}}$</td><td><span class="srcflag new">Bổ sung từ sách: Cengel §11-8</span></td></tr><tr><td>Cooling pack</td><td>khí xả 150 °C → −100 °C → +30…40 °C → −60…70 °C → tuabin → −10 °C; ACM 40 000–50 000 vòng/phút</td><td><span class="srcflag">Slide Ch.3 tr.32–36</span></td></tr><tr><td>Dung sai khi tra bảng R-134a</td><td>h ≤ 0,04 kJ/kg; COP ≤ 0,2 % so với CoolProp</td><td>verify_m03.py</td></tr></table><details class="slide-explain"><summary>📖 Giải thích cho người mới bắt đầu</summary><div class="slide-explain-body">Nếu chỉ nhớ ba điều: (1) COP = hiệu ứng lạnh/công, tính bằng entanpi; (2) giữa hai nhiệt độ không có COP nào vượt Carnot; (3) máy bay dùng chu trình khí vì nhẹ và có sẵn khí xả động cơ.</div></details></div></div><div class="mdeck-bar"><button class="mdeck-prev" type="button">◀ Trước</button><button class="mdeck-next" type="button">Sau ▶</button><span class="mdeck-count"></span><div class="mdeck-dots"></div><button class="mdeck-fs" type="button">⛶ Toàn màn hình</button></div></div><h2 id="notes">Ghi chú chi tiết</h2><style>#nb ~ ul a{overflow-wrap:anywhere}</style><h3>1. Nội dung chi tiết, ánh xạ slide ↔ sách</h3><table class="t "><tr><th>Slide Ch.3</th><th>Nội dung</th><th>Cengel Ch.11</th><th>Farokhi</th><th>El-Sayed</th></tr><tr><td>1–2</td><td>bìa và sơ đồ tổng quan (không có nội dung học thuật mới)</td><td>—</td><td>—</td><td>—</td></tr><tr><td>3, 9</td><td>làm lạnh, tủ lạnh, bơm nhiệt, chất lạnh</td><td>§11-1 (tr.608–609)</td><td>—</td><td>—</td></tr><tr><td>4–7</td><td>nhiệt dung riêng/ẩn nhiệt, chuyển pha, đồ thị nước</td><td>nền AE1.030 (Ch.3; không đọc lại)</td><td>—</td><td>—</td></tr><tr><td>8</td><td>vùng hơi ẩm trên log p–h</td><td>nền (Ch.3)</td><td>—</td><td>—</td></tr><tr><td>10–14</td><td>Carnot và Carnot đảo ngược, COP Carnot</td><td>§11-2 (tr.609–610)</td><td>—</td><td>—</td></tr><tr><td>15–20</td><td>chu trình nén hơi lý tưởng, T–s, P–h, COP</td><td>§11-3 (tr.610–613)</td><td>—</td><td>—</td></tr><tr><td>21–25</td><td>tính toán trên log p–h: nén, ngưng, tiết lưu, bay hơi</td><td>§11-3</td><td>—</td><td>—</td></tr><tr><td>26</td><td>quá trình lạnh thực</td><td>§11-4 (tr.614–615)</td><td>—</td><td>—</td></tr><tr><td>27–28</td><td>thiết bị lạnh GUNT ET 915</td><td>—</td><td>—</td><td>—</td></tr><tr><td>29–36</td><td>điều hoà không khí trên tàu bay, cooling pack, ACM</td><td>không có đối ứng; gần nhất §11-8 (tr.628–630)</td><td>không có (đã grep)</td><td>không có (đã grep)</td></tr><tr><td>37–38</td><td>trống</td><td>—</td><td>—</td><td>—</td></tr><tr><td>Tutorials I 24–27</td><td>ví dụ R-134a 0,14–0,8 MPa</td><td>Ví dụ 11–1 (tr.613)</td><td>—</td><td>—</td></tr></table><p class="srcnote">Chỉ ghi các mục đã đọc: Cengel §11-1 đến §11-4 (bản chữ sửa 09b, ảnh trang 634–641), §11-8 (tr.628–630; ảnh trang 656–657), các trang bài tập tr.637–648 bằng ảnh; số trang Cengel là số in (= PDF − 26). Farokhi và El-Sayed không có mục về ECS/cooling pack (data/bookmap/ecs_search.json). Cengel §11-5, §11-6 (chọn môi chất, bơm nhiệt) và §11-9 (hấp thụ) CHƯA ĐỌC/CHƯA LÀM.</p><h3>2. Năm ví dụ có lời giải đầy đủ (số từ script)</h3><div class="ex"><div class="exh">Ví dụ · Ví dụ 1 · Tutorials I: chu trình nén hơi lý tưởng R-134a</div><p>0,14 và 0,8 MPa, ṁ = 0,05 kg/s. h₁ = h_g = 239,16; s₁ = 0,94456; h₂ (0,8 MPa, s₁) = 275,39 (nội suy theo s); h₃ = h₄ = 95,47 kJ/kg. Q̇_L = 0,05·(239,16 − 95,47) = 7,18 kW; Ẇ = 0,05·(275,39 − 239,16) = 1,81 kW; Q̇_H = 9,00 kW; COP = 3,97. CoolProp: 239,176; 275,388; 95,501 ⇒ COP 3,968. Đáp án slide: 7,18; 1,81; 9,0; 3,97.</p></div><div class="ex"><div class="exh">Ví dụ · Ví dụ 2 · Cengel 11–12 (đáp án in) và x₄</div><p>0,12–0,7 MPa, 0,05 kg/s: h₁ = 236,97; h₂ = 273,54; h₃ = 88,82 kJ/kg. Q̇_L = 7,41 kW; Ẇ = 1,83 kW; Q̇_H = 9,236 kW; COP = 4,051. Đáp án in 7,41; 1,83; 9,23; 4,06 (chênh trong dung sai COP ± 0,015). x₄ = (88,82 − 22,49)/214,48 = 0,309.</p></div><div class="ex"><div class="exh">Ví dụ · Ví dụ 3 · Chu trình thực (Cengel Ví dụ 11–2)</div><p>h₁ = 246,36 (0,14 MPa, −10 °C); h₂ = 286,69 (0,8 MPa, 50 °C); h₃ ≅ h_f@26 °C = 87,83; h₂ₛ = 284,21. Q̇_L = 0,05·(246,36 − 87,83) = 7,93 kW; Ẇ = 2,02 kW; η_c = 0,938; COP = 3,93 (sách 7,93; 2,02; 0,939; 3,93).</p></div><div class="ex"><div class="exh">Ví dụ · Ví dụ 4 · Khí lạnh hở cho máy bay (Cengel 11–97) và hồi nhiệt (11–61)</div><p>11–97: T₁ = 303,15 K; r_p = 2,5 ⇒ T₂ = 393,9 K; T₃ = 343,15 K ⇒ T₄ = T₃/2,5^0,2857 = 264,1 K = −9,0 °C (đáp án in −9 °C). 11–61: r_p = 4; T₄(vào tuabin) = 258,15 K ⇒ T₅ = 173,7 K = −99,4 °C; T₆ = T₁ − (T₃ − T₄) = 224,15 K; q_L = 50,68 kJ/kg; w_net = 45,14 kJ/kg; COP = 1,12; ṁ = 12/50,68 = 0,237 kg/s (in −99,4 °C; 1,12; 0,237).</p></div><div class="ex"><div class="exh">Ví dụ · Ví dụ 5 · Chuỗi nhiệt độ cooling pack và quy đổi đơn vị (chỉ số slide; minh hoạ)</div><p>Slide tr.32–35: 150 °C → −100 → ≈ 50 °C; +30…40 → 80–90 °C; −60…70 → 10–30 °C (so với "20 to 10 °C" ở tr.34: đọc là 10–20 °C, không mâu thuẫn); tuabin → −10 °C. Đơn vị: 30–40 psi = 207–276 kPa; 40 000–50 000 vòng/phút = 4 189–5 236 rad/s. Minh hoạ (đẳng entropi, k = 1,4): +35 K từ 50 °C ⇒ r_p ≈ 1,43; 15 → −10 °C ⇒ r_p ≈ 1,37; không phải số liệu của slide.</p></div><h3>3. Bối cảnh lý thuyết và lịch sử</h3><p>Cengel §11-3 (tr.612) kể: năm 1834 Jacob Perkins (người Anh) được cấp bằng sáng chế một máy làm đá chu trình kín dùng ete hoặc chất bay hơi khác; năm 1850 Alexander Twining bắt đầu chế tạo máy làm đá nén hơi dùng ete etyl; đến thập niên 1890 máy nhỏ chạy bằng động cơ điện có điều khiển tự động thay các máy cũ chạy bằng hơi nước; đến 1930 hệ nén hơi đã khá hiệu quả, tin cậy, nhỏ và rẻ. Slide Ch.3 không có đoạn lịch sử. Chu trình nén hơi là chu trình Rankine chạy ngược (Cengel §11-8, tr.628), còn chu trình khí lạnh là chu trình Brayton chạy ngược. Cengel Bài 11–125 nhắc R-134a thay R-12 vì thân thiện với tầng ozone (chỉ nêu trong đề, không dùng).</p><div class="diag"><a href="../../../assets/figs/m03/fig_cop_vi.png" target="_blank" rel="noopener"><img src="../../../assets/figs/m03/fig_cop_vi.png" alt="COP của chu trình nén hơi lý tưởng R-134a và của Carnot đảo ngược" loading="lazy"></a><div style="font-size:.78rem;color:var(--muted)">Tự vẽ từ CoolProp (T_H = 40 °C).</div></div><p>Một cách nhìn thống nhất: máy lạnh luôn là động cơ nhiệt chạy ngược, nên các chu trình của Chương 2 (Carnot, Rankine, Brayton) đều có "người anh em" lạnh: Carnot đảo ngược, nén hơi (Rankine ngược với van thay tuabin) và khí lạnh (Brayton ngược). Hai điều khác biệt quan trọng: môi chất lạnh được chọn để đổi pha ở nhiệt độ/áp suất phù hợp (R-134a bay hơi ở −18,77 °C ở 0,14 MPa), còn khí lạnh giữ nguyên pha khí nên COP thấp hơn nhưng thiết bị nhẹ.</p><h3>4. Ứng dụng trên tàu bay</h3><p>Từ slide (tr.29–36, đã xem ảnh từng trang): chu trình khí là loại điều hoà dùng nhiều nhất trên máy bay phản lực chở khách dùng tuabin; pack lấy khí xả (từ tầng 10 của hai động cơ, APU hoặc nguồn ngoài theo hình tr.29), qua bộ chuyển ozone, van điều lưu, bộ trao đổi nhiệt sơ cấp (≈ 150 °C, 30–40 psi, giảm ≈ 100 °C), máy nén ACM (+30–40 °C), bộ trao đổi nhiệt thứ cấp (−60…70 °C), bộ tách nước, bộ hâm, tuabin (→ −10 °C, 40 000–50 000 vòng/phút), condenser, hộp trộn với van trộn khí nóng. Không có sách nào trong ba sách mô tả hệ này; Cengel §11-8 chỉ cho mô hình khí lạnh hở. Mọi số liệu khác về hệ điều hoà máy bay (áp suất cabin, lưu lượng, hiệu suất ACM) là "minh hoạ / illustrative" và không có trong module này.</p><h3>5. Bẫy khi thi</h3><ul><li>h₄ = h₃ (lỏng bão hòa ở áp suất CAO); không lấy h₄ = h_f hay h_g ở áp suất thấp. x₄ lấy ở áp suất thấp.</li><li>h₂ nội suy theo s (máy nén đẳng entropi), không theo T; máy nén thực: h₂ = h₁ + (h₂ₛ − h₁)/η_c.</li><li>Q̇ = ṁ·Δh: quên ṁ cho đơn vị kJ/kg; đổi tải lạnh: 1 tấn = 211 kJ/phút = 3,517 kW; 300 kJ/phút = 5 kW.</li><li>Carnot dùng K; COP_R = T_L/(T_H − T_L); COP_HP = COP_R + 1. COP của chu trình nén hơi luôn nhỏ hơn Carnot giữa hai nhiệt độ bão hòa.</li><li>Khí lạnh: T₄ = T₃/r_p^((k−1)/k) (T₃ là nhiệt độ VÀO tuabin); COP đơn giản chỉ phụ thuộc r_p; công thực = công nén − công tuabin (đừng quên trừ).</li><li>Cooling pack: chỉ trả lời bằng nội dung slide (nhiệt độ ≈, thứ tự bộ phận); không bịa số khi slide không có (tỉ số nén, hiệu suất ACM). Với "20 to 10 °C" hãy nêu là viết ngược và đọc 10–20 °C.</li><li>Đáp án in có thể sai hoặc đề có thể mâu thuẫn (Cengel 11–14 COP +25,7 % chứ không phải 4,2 %; 11–22 vừa lý tưởng vừa T₂ = 60 °C): kiểm bằng cân bằng năng lượng và so với Carnot.</li></ul><h2 id="selfcheck">Tự kiểm tra nhanh (10 câu, ưu tiên câu gốc)</h2><div class="quiz"><div id="q-m03"></div></div><script type="application/json" class="quiz-data" data-root="q-m03">{"items": [{"q": "Một tủ lạnh dùng R-134a theo chu trình nén hơi lý tưởng giữa 0,14 và 0,8 MPa, lưu lượng 0,05 kg/s (Tutorials I). Công suất điện cấp cho máy nén Ẇ_in (kW) là:", "opts": ["36,23 kW", "7,18 kW", "9,00 kW", "1,81 kW"], "correct": 3, "explain": "Ẇ_in = ṁ(h₂ − h₁) = 0,05·(275,39 − 239,16) = 1,81 kW. Dùng h₂ − h₃ cho 9,00 kW (đó là Q̇_H); lấy Q̇_L làm công là nhầm vai trò; 36,23 quên ṁ.", "src": "Tutorials I tr.24–27 (= Cengel Ví dụ 11–1)"}, {"q": "Cengel Bài 11–2: chu trình Carnot đảo ngược R-134a, ngưng tụ ở 30 °C (hơi bão hòa → lỏng bão hòa), áp suất bay hơi 160 kPa (T_sat = −15,60 °C). COP là:", "opts": ["1,08", "0,85", "5,64", "6,65"], "correct": 2, "explain": "T_L = 257,55 K, T_H = 303,15 K ⇒ COP_R = 1/(T_H/T_L − 1) = 5,648 ≈ 5,64 (đáp án in 5,64; sách dùng 273 K nên ra 5,645). COP_HP = COP_R + 1 = 6,65 là của bơm nhiệt; T_L/T_H = 0,85 chưa phải COP; dùng °C thay K cho kết quả vô nghĩa.", "src": "Cengel Bài 11–2"}, {"q": "Cengel Bài 11–115 (FE). Xét bơm nhiệt chạy theo chu trình nén hơi lý tưởng với R-134a giữa hai giới hạn áp suất 0,32 và 1,2 MPa. Hệ số hiệu quả COP của bơm nhiệt này là", "opts": ["0,17", "1,2", "3,1", "4,9", "5,9"], "correct": 4, "explain": "COP_HP = q_H/w = (h₂ − h₃)/(h₂ − h₁) = 161,60/27,49 = 5,88 ≈ 5,9 (= COP_R + 1 với COP_R = 4,88). 4,9 là COP_R của máy lạnh cùng chu trình.", "src": "Cengel Bài 11–115 (FE)"}, {"q": "Cengel Ví dụ 11–5 (đơn vị Anh, bảng A-17E). Chu trình khí lạnh lý tưởng dùng không khí duy trì không gian ở 0 °F (460 R, vào máy nén) và thải nhiệt ra môi trường ở 80 °F (540 R, vào tuabin); tỉ số áp của máy nén là 4. Với nhiệt dung riêng thay đổi, COP của chu trình là:", "opts": ["0,48", "2,06", "0,43", "3,07"], "correct": 1, "explain": "A-17E: h₁ = 109,90 Btu/lbm, P_r1 = 0,7913 ⇒ P_r2 = 4P_r1 ⇒ T₂ = 683 R, h₂ = 163,5; h₃ = 129,06, P_r3 = 1,3860 ⇒ P_r4 = P_r3/4 ⇒ T₄ = 363 R, h₄ = 86,7. q_L = 23,2; w_net = 53,6 − 42,39 ⇒ COP = 2,071 ≈ 2,06 (đáp án in 2,06; w_net là hiệu của các số lớn nên làm tròn 0,05 Btu/lbm đổi COP 1 %). Công thức hằng k, 1/(4^0,2857 − 1) = 2,06, gần như trùng ở khoảng nhiệt độ hẹp này; đảo tỉ số cho 0,48; q_L/w_comp bỏ công tuabin cho 0,43; (h₂ − h₃)/w_net = 3,07 là COP bơm nhiệt.", "src": "Cengel Ví dụ 11–5 (§11-8)"}, {"q": "Cengel Bài 11–110 (FE). Xét bơm nhiệt chạy theo chu trình Carnot đảo ngược với R-134a thực hiện dưới vòm bão hòa giữa hai áp suất 140 và 800 kPa. R-134a chuyển từ hơi bão hòa sang lỏng bão hòa trong quá trình thải nhiệt. Công thực đưa vào của chu trình là", "opts": ["28 kJ/kg", "34 kJ/kg", "49 kJ/kg", "144 kJ/kg", "275 kJ/kg"], "correct": 0, "explain": "T_L = T_sat@140 kPa = −18,77 °C, T_H = T_sat@800 kPa = 31,31 °C. Trong chu trình Carnot dưới vòm, s₃ − s₄ = s_fg@800 kPa = 0,5643 kJ/(kg·K), nên w_net = (T_H − T_L)·s_fg = (31,31 − (−18,77))·0,5643 = 28,3 kJ/kg. 144 kJ/kg là nhiệt hấp thụ q_L; 275 kJ/kg là h₂ của chu trình nén hơi, không phải công Carnot.", "src": "Cengel Bài 11–110 (FE)"}, {"q": "Cengel Bài 11–12: tủ lạnh R-134a, chu trình nén hơi lý tưởng giữa 0,12 và 0,7 MPa, 0,05 kg/s. Công suất máy nén (kW) là:", "opts": ["36,57 kW", "7,41 kW", "9,24 kW", "1,83 kW"], "correct": 3, "explain": "Ẇ_in = ṁ(h₂ − h₁) = 0,05·(273,54 − 236,97) = 1,83 kW (đáp án in 1,83 kW). 9,24 là Q̇_H; 7,41 là Q̇_L; 36,57 quên ṁ (sai đơn vị).", "src": "Cengel Bài 11–12"}, {"q": "Cengel Bài 11–14. Trong chu trình nén hơi lý tưởng R-134a giữa 0,12 và 0,7 MPa (Bài 11–12), thay van tiết lưu bằng tuabin đẳng entropi thì nhiệt lượng lấy khỏi không gian lạnh (cùng lưu lượng) tăng:", "opts": ["17,1 %", "7,0 %", "4,2 %", "25,7 %"], "correct": 2, "explain": "q_L = h₁ − h₄ₛ = 154,39 thay cho 148,15 kJ/kg ⇒ +4,2 % (đáp án in 4,2 %). +25,7 % là mức tăng COP (công máy nén còn giảm đi công tuabin); 17,1 % là tỉ lệ công tuabin/công máy nén; 7,0 % là giảm tương đối của h₄.", "src": "Cengel Bài 11–14"}, {"q": "Một tủ lạnh dùng R-134a theo chu trình nén hơi lý tưởng giữa 0,14 và 0,8 MPa, lưu lượng 0,05 kg/s (Tutorials I). Nhiệt lượng thải ra môi trường Q̇_H (kW) là:", "opts": ["9,00 kW", "5,37 kW", "7,18 kW", "179,92 kW"], "correct": 0, "explain": "Q̇_H = ṁ(h₂ − h₃) = 0,05·(275,39 − 95,47) = 9,00 kW = Q̇_L + Ẇ_in (cân bằng năng lượng quanh cả chu trình). Q̇_L − Ẇ_in = 5,37 trừ thay vì cộng; 179,92 quên ṁ.", "src": "Tutorials I tr.24–27 (= Cengel Ví dụ 11–1)"}, {"q": "Cengel Bài 11–32: bơm nhiệt R-134a sưởi nhà mất nhiệt 60.000 kJ/h; môi chất vào máy nén ở 280 kPa, 0 °C (h₁ = 250,83 kJ/kg), ra 1 MPa, 60 °C (h₂ = 293,38), ra dàn ngưng ở 30 °C (h₃ = 93,58). Công suất điện của bơm nhiệt (kW) là:", "opts": ["16,67 kW", "3,55 kW", "13,12 kW", "42,55 kW"], "correct": 1, "explain": "ṁ = 16,67/(293,38 − 93,58) = 0,0834 kg/s; Ẇ_in = ṁ(h₂ − h₁) = 3,55 kW (đáp án in 3,55). 16,67 là Q̇_H; 13,12 là Q̇_L; 42,55 quên ṁ.", "src": "Cengel Bài 11–32"}, {"q": "Cengel Bài 11–119 (FE). Xét tủ lạnh chạy theo chu trình nén hơi với R-134a. Môi chất vào máy nén là hơi bão hòa ở 160 kPa, ra ở 800 kPa và 50 °C, và ra khỏi dàn ngưng là lỏng bão hòa ở 800 kPa. COP của tủ lạnh này là", "opts": ["2,6", "1,0", "4,2", "3,2", "4,4"], "correct": 3, "explain": "h₁ = h_g@160 kPa = 241,11; h₂ (0,8 MPa, 50 °C) = 286,69; h₃ = h₄ = h_f@800 kPa = 95,47 kJ/kg. COP = (h₁ − h₄)/(h₂ − h₁) = (241,11 − 95,47)/(286,69 − 241,11) = 3,20 ≈ 3,2. 4,2 = COP + 1 (cách tính của bơm nhiệt).", "src": "Cengel Bài 11–119 (FE)"}]}</script><h2 id="practice">Luyện sâu</h2><p><a class="btn" href="../../practice/m03.html">Mở ngân hàng câu hỏi của module (118 + 14)</a></p><h2 id="nb">Notebook Jupyter</h2><p>Tải notebook (đã chạy sẵn, có đầu ra thật):</p><ul><li><a href="../../../notebooks/m03_refrigeration_aircraft_air_conditioning_vi.ipynb" download>m03_refrigeration_aircraft_air_conditioning_vi.ipynb</a> (VI)</li><li><a href="../../../notebooks/m03_refrigeration_aircraft_air_conditioning_en.ipynb" download>m03_refrigeration_aircraft_air_conditioning_en.ipynb</a> (EN)</li></ul><h2 id="errors">Lỗi và nghi vấn của nguồn</h2><ul><li>Slide Ch.3 tr.34 (đã xem ảnh): "The inlet temperature of the turbine section of the air cycle machine is at a level of 20 to 10º C" viết ngược thứ tự và không nói tăng hay giảm. Chuỗi số của tr.32–33 (150 − 100 + 30…40 − 60…70) cho khoảng 10–30 °C trước bộ hâm nên đọc là 10–20 °C; không sửa im lặng, câu hỏi liên quan ghi rõ "đọc là".</li><li>Slide Ch.3 tr.32 (đã xem ảnh): "average pressure of 30 to 40 p.s.i." không nói là áp suất dư (gauge) hay tuyệt đối. 30–40 psi = 207–276 kPa; nếu là áp suất dư thì tuyệt đối là 308–377 kPa. Slide không cho đủ dữ kiện để chọn; không dùng áp suất này để tính.</li><li>Slide Ch.3 tr.35: "below the due point" = dew point (điểm sương). Slide Ch.3 tr.36: "hot and humid whether conditions" = weather. Slide Ch.3 tr.34: "re heater" = reheater; tr.35 "the the" lặp từ; tr.31 "throughFlow Control Valve" thiếu dấu cách.</li><li>Slide Ch.3 tr.35: "40.000 to 50.000 rpm" dùng dấu chấm ngăn cách hàng nghìn (kiểu Việt) = 40 000–50 000 vòng/phút (≈ 4 189–5 236 rad/s), không phải 40,0–50,0. Hình tr.30 ghi "BOEING 737 NEW GEN TRAINING MATERIAL": sơ đồ là của Boeing 737 NG, trong khi văn bản slide nói chung cho cooling pack.</li><li>Slide Ch.3 tr.22: "the enthalpy increase is equivalent to the change of volume work incorporated into the system" không chính xác. Với máy nén đoạn nhiệt thuận nghịch dòng ổn định, công riêng w = h₂ − h₁ = ∫v dP (công kỹ thuật, shaft work), không phải công thể tích (công biên) ∫P dv. Công thức w_V = h₂ − h₁ của slide đúng. Ngoài ra ký hiệu P_V ở tr.22 là công SUẤT (power), dễ nhầm với áp suất P.</li><li>Slide Ch.3 tr.4: tiêu đề "Specific heat capacity and latent heat" và mục "Specific heat capacity" nhưng nội dung chỉ nói về trạng thái tập hợp và chuyển pha; slide KHÔNG định nghĩa nhiệt dung riêng c hay ẩn nhiệt và không có công thức Q = m·c·ΔT hay Q = m·h_fg. Các công thức đó chỉ được nhắc ở module như phần bổ sung (bảng A-4) và gắn nhãn.</li><li>Slide Ch.3 tr.7: đồ thị nhiệt độ theo nhiệt lượng của nước chỉ là phác họa, không theo tỉ lệ: đoạn bay hơi nằm ngang trông ngắn hơn đoạn đun lỏng, trong khi ở 1 atm h_fg = 2,256.4 kJ/kg lớn hơn 5.4 lần nhiệt đun 1 kg nước từ 0 lên 100 °C (419.2 kJ/kg). Đoạn băng không được tính vì chưa dùng bảng A-3 (CHƯA LÀM).</li><li>Slide Ch.3 tr.8 và tr.21–26: giản đồ gọi là "log p–h" nhưng hình tr.18 (lấy từ Cengel, Hình 11–5) ghi trục "P" và là phác họa; tr.21–26 là giản đồ log p–h thật có đường đẳng nhiệt (T const.) và đường x = const. Tr.8 chỉ ghi hai đường đẳng nhiệt T = 273 K và 293 K mà không nói môi chất: không đọc số từ các giản đồ này (theo luật dự án), chỉ mô tả định tính.</li><li>Slide Ch.3 tr.21: hình log p–h đánh dấu các điểm 1*, 3* bên cạnh 1, 3 (hơi quá nhiệt nhẹ ở 1 và lỏng quá lạnh ở 3, đọc từ hình) nhưng slide KHÔNG chú giải dấu *. Slide Ch.3 tr.10 vẽ chu trình Carnot CÔNG SUẤT (thuận chiều) với ký hiệu T_o, T_u (o = oben, u = unten) rồi tr.11–14 dùng T_H, T_L; tr.15 dùng 4′ còn Tutorials I tr.24 dùng 4s cho cùng một điểm (giãn đẳng entropi): khác ký hiệu, không phải lỗi.</li><li>Slide Ch.3 tr.30–36: văn bản tr.31 nhắc "Ozone Converter" nhưng sơ đồ tr.30 không có nhãn này; văn bản không nêu thứ tự dòng khí qua reheater, condenser và water extractor trong một câu liền mạch (tr.34 nói reheater làm ấm khí tới tuabin, tr.35 nói condenser làm nguội khí tới bộ tách nước). Slide không cho tỉ số nén/giãn, lưu lượng, hiệu suất của ACM: không thể tính hiệu năng pack; các phép tính ở module (tỉ số áp 1,43 và 1,37 dưới giả thiết đẳng entropi) chỉ là minh hoạ.</li><li>Slide Ch.3 tr.37–38 trống (ảnh trắng hoàn toàn, đã kiểm pixel min = max = 255). Slide Ch.3 không có ví dụ số R-134a: ví dụ duy nhất nằm ở Tutorials I tr.24–27 và trùng Ví dụ 11–1 của Cengel. Nhiều chỗ chữ bị tách đôi do sao chép từ PDF ("aggre gate", "mate rial", "sys tem", "con denser", "heat trans fer"): lỗi trình bày, không ảnh hưởng nội dung.</li><li>Tutorials I tr.27: Q̇_H in "9.0 kW" (từ 0,05·179,92 = 8.996) và "8.99 kW" (cộng 7,18 + 1,81 đã làm tròn): hai số khác nhau 0,01 kW cho cùng một đại lượng; COP = 3,97 là 3,966 làm tròn. h₂ = 275,39 kJ/kg là nội suy tuyến tính theo s trong bảng A-13 (CoolProp: 275,388); h₁ = 239,16 và h₃ = 95,47 trùng bảng, CoolProp cao hơn 0,016 và 0,031 kJ/kg. Không phải lỗi, chỉ là dung sai nêu trong verify_m03.py.</li><li>Cengel Bài 11–14 (đáp án in "4.2 percent, 4.2 percent"): con số thứ hai (tăng nhiệt lượng lấy khỏi không gian lạnh) khớp tính toán 4.2 %; con số thứ nhất (tăng COP) KHÔNG khớp: tính ra 25.7 % (bảng và CoolProp). Ví dụ 11–1 của chính sách (thay van bằng tuabin: COP 3,97 → 5,07, +28 %) ủng hộ kết quả tính. Nhiều khả năng đáp án in lặp nhầm 4,2 %. Câu hỏi của module dùng giá trị tính ra và ghi rõ.</li><li>Cengel Bài 11–22: đề mâu thuẫn. "Chu trình nén hơi lý tưởng" (nén đẳng entropi từ hơi bão hòa 120 kPa) và "ra khỏi máy nén ở 60 °C" không thể cùng đúng: nén đẳng entropi tới áp suất ngưng 672 kPa cho T₂ ≈ 33.5 °C. Đáp án in (0,00727 kg/s; 672 kPa; 2,43) chỉ lặp lại được khi lấy trạng thái 2 tại (672 kPa, 60 °C), tức nén KHÔNG đẳng entropi; nén đẳng entropi thật cho ṁ ≈ 0.0126 kg/s và COP ≈ 4.21.</li><li>Cengel Bài 11–12, 11–18, 11–20, 11–2, Ví dụ 11–5: các đáp án in lệch nhỏ so với bảng nội suy tuyến tính do làm tròn/phương trình trạng thái (EES): 11–12 Q̇_H in 9,23 so với bảng 9,236 (CoolProp 9,233) và COP in 4,06 so với bảng 4,051 (CoolProp 4,055); 11–18 η_c in 82,5 % so với bảng 82,6 % (CoolProp 82,5 %); 11–20 sụt áp in 1,65 kPa so với bảng 1,72 (CoolProp 1,56); 11–2 COP in 5,64 so với 5,648 (sách dùng 273 K) và w in 26,1 so với 26,03; Ví dụ 11–5 COP in 2,06 so với bảng A-17E 2,07 (w_net là hiệu của hai số lớn). Tất cả nằm trong dung sai nêu ở verify_m03.py, không phải lỗi sách.</li><li>Cengel Ví dụ 11–1 và 11–2 (phần Discussion): "COP từ 3,97 lên 5,07, tăng 28 %" dùng công 1,48 kW đã làm tròn (không làm tròn: 5,06, +27,5 %); "công nén tăng 11,6 %" dùng 2,02/1,81 đã làm tròn (không làm tròn: +11,3 %). Làm tròn bước giữa; không ảnh hưởng đáp số chính.</li><li>Không sách nào trong ba sách mô tả ECS / cooling pack / air cycle machine (theo kết quả grep Farokhi và El-Sayed đã có ở data/bookmap/ecs_search.json, tôi không grep lại; El-Sayed tr.301 chỉ có một câu nói khí trích còn dùng cho điều hoà không khí cabin, không mô tả hệ). Cengel §11-8 (tr.629, Hình 11–18) chỉ mô tả một hệ làm mát hở cho máy bay (nén, làm mát bằng không khí ngoài, giãn trong tuabin, vào cabin) và nhắc chu trình khí hợp với máy bay; không có ACM, bộ tách nước, bộ hâm. Vì vậy phần cooling pack chỉ lấy từ slide, phần lý thuyết gắn nhãn "Bổ sung từ sách".</li><li>Bảng R-134a của thư viện so với CoolProp (ASHRAE): trên 78 cặp áp suất (P_thấp, P_cao) của bảng, h lệch tối đa 0,040 kJ/kg và COP lệch tối đa 0,014 (0,19 %); với 12 cặp áp suất dùng trong các bài h lệch ≤ 0,038 kJ/kg và COP lệch ≤ 0,008 (số đo bằng verify_m03.py; các con số 0,03 kJ/kg và 0,005 của QA Ch.3 là cho hai chu trình tham chiếu). Nguyên nhân (EES so với CoolProp 8.0) chưa xác định. Nội suy tuyến tính h₂ theo s cao hơn phương trình trạng thái cỡ 0,03–0,05 kJ/kg; P_sat nội suy giữa hai hàng cách 2 °C (bảng A-11) lệch tới 0,16 kPa (Bài 11–20).</li><li>Đề FE của Cengel (11–110…11–119) không in đáp án: các đáp án của module được tính bằng bảng và CoolProp (hoặc công thức/ODE) và lựa chọn đúng là phương án gần nhất; 11–113, 11–114 và 11–115 cho 31,19 kW; 0,60 (phần lỏng 0,6045); 5,88 khớp các phương án (d), (b), (e). Đề 11–117 dùng heli A-2a: c_p = 5,1926 kJ/(kg·K), k = 1,667.</li><li>CHƯA LÀM / bỏ có lý do: (1) hệ lạnh tầng (cascade) và nhiều cấp trừ Bài 11–96 (Cengel Bài 11–42…11–48): ngoài slide Ch.3; (2) làm lạnh hấp thụ §11-9 (Bài 11–70…11–74, 11–99, 11–118) và làm lạnh nhiệt điện (Special Topic của Ch.11) trừ Bài 11–84: ngoài slide; (3) Bài 11–63, 11–103 (cần hình P11–103, hiệu quả bộ hồi nhiệt), 11–62, 11–59 ("Repeat Prob."), 11–16/11–21 (cần EES), 11–104 và các bài có "needs_figure": bỏ; (4) điều hòa không khí ẩm (Cengel Ch.14, biểu đồ psychrometric): chỉ làm hai câu điểm sương bằng bảng A-4/A-5, mọi biểu đồ chưa dùng; (5) đường cong ice trên tr.7 (bảng A-3).</li><li>Slide tr.29 (hình trái) có watermark "pilot…" bị cắt (nguồn ảnh từ trang web); tr.29 (hình phải) và tr.30 là ảnh chụp tài liệu đào tạo không rõ bản quyền: module chỉ dùng chúng làm dải slide gốc, không sao chép nhãn thiết bị ngoài những gì in trên ảnh.</li></ul><div class="modnav"><a href="../02-gas-power-cycles/index.html">← Module trước: Chu trình công suất khí: Carnot, Otto, Diesel, Brayton và chu trình phản lực</a><a href="../04-fuels-and-combustion/index.html">Module sau →: Nhiên liệu và quá trình cháy</a></div><div id="resume-mark" data-title="M03 · Chu trình lạnh và điều hoà không khí trên tàu bay" hidden></div></main>
<footer class="foot"><div class="wrap"><p><b>Tài liệu tham khảo của đề cương:</b></p><ul style="margin:.3em 0 .8em;padding-left:1.2em"><li>[1] Yunus A. Çengel &amp; Michael A. Boles, Thermodynamics: An Engineering Approach, McGraw-Hill (PDF 963 pp.)</li><li>[2] Ahmed F. El-Sayed, Aircraft Propulsion and Gas Turbine Engines, 2nd ed., CRC Press, 2017 (EPUB)</li><li>[3] Saeed Farokhi, Aircraft Propulsion, 2nd ed., Wiley, 2014 (PDF 1048 pp.)</li></ul><p>Tài liệu tự học không chính thức cho học phần AE2.013 Hệ thống nhiệt (USTH), bám đề cương, slide của giảng viên và ba tài liệu tham khảo của học phần. Câu hỏi gốc được trích từ slide và sách (ghi nguồn từng câu); đáp án được giải lại và kiểm chứng bằng chương trình. Số liệu thuộc tính lấy từ bảng của giáo trình (Cengel & Boles), có đối chiếu với thư viện. Nội dung gốc thuộc tác giả, nhà xuất bản và giảng viên tương ứng.</p></div></footer>
<script src="../../../_shared/vendor/katex/katex.min.js"></script><script src="../../../_shared/vendor/katex/auto-render.min.js"></script>
<script src="../../../_shared/i18n.js"></script><script src="../../../_shared/theme.js"></script><script src="../../../_shared/nav.js"></script><script src="../../../_shared/deck.js"></script><script src="../../../_shared/quiz.js"></script><script src="../../../_shared/strip.js"></script><script src="../../../_shared/resume.js"></script><script src="../../../_shared/math.js"></script></body></html>